            const current = circuitViewMode === 'actual' ? actualCurrent : designCurrent;
            const at = circuit.at || 0;
            const category = circuit.category || '電灯';
            // 3605-3条(80%ルール)は「分岐回路」に対する規定のため、
            // 記号「分岐」(＝幹線分岐/幹線タップ)は幹線扱いで1.25倍を適用しない。
            // 幹線は内線規程1310節により AT ≧ 設計電流 のみで判定する。
            const isFeederTap = (circuit.symbol === '分岐');
            const isLighting = (category === '電灯') && !isFeederTap;
            const requiredAT = isLighting ? current * 1.25 : current;

            // 動力回路 3705-1表参照（kWから推奨分岐ブレーカ／定格電流を取得）
            const motorMeta = getMotorMeta(circuit.id);
            const actualMotorMeta = getActualMotorMeta(circuit.id);
            const isMotor = (category === '動力');
            // AT判定は現在のビューモードのメタを使用
            const motorMetaForJudge = (circuitViewMode === 'actual') ? actualMotorMeta : motorMeta;
            const motor3705 = isMotor ? lookupMotor3705_1(motorMetaForJudge.kw) : null;
            // 実効Im: 実負荷モードでは 銘板override > 式 > 表。設計モードは式 or 表のみ。
            const allowOverride = (circuitViewMode === 'actual');
            const motorImResolved = isMotor ? resolveMotorIm(motorMetaForJudge, { allowOverride }) : { im: 0, source: 'none' };
            const motorSingleIm = motorImResolved.im;
            const motorImSource = motorImResolved.source; // 'nameplate' | 'table' | 'none'
            const motorTotalIm = motorSingleIm * (motorMetaForJudge.count || 1);
            const motorRecommendAT = motor3705 ? motor3705.breaker : 0;

            // 自動相計算（電灯回路のみ）
            const panelObjForPhase = allPanels.find(p => p.name === circuit.panel_name);
            const panelTypeForPhase = panelObjForPhase ? panelObjForPhase.elec_type : '1φ3W';
            const autoPhase = computeAutoPhase(category, circuit.symbol, circuit.circuit_no, panelTypeForPhase, circuit.phase);
            // ★ 始動方式別の MCCB上限倍率
            // 直入れ: 始動電流 ≈ 6〜8×Im → AT ≤ 3×Im (3705-2条)
            // Y-Δ:    始動電流 ≈ 2〜2.7×Im (DOLの1/3) → AT ≤ 2.5×Im
            // インバータ: 始動電流 ≈ 1.0〜1.5×Im → AT ≤ 1.5×Im
            // ソフトスタータ: 始動電流 ≈ 2〜4×Im → AT ≤ 2.5×Im
            const motorStartMethod = isMotor ? (motorMetaForJudge.startMethod || 'direct') : 'direct';
            const MCCB_UPPER_MAP = { 'direct': 3, 'star-delta': 2.5, 'inverter': 1.5, 'soft': 2.5 };
            const START_LABEL_MAP = { 'direct': '直入れ', 'star-delta': 'Y-Δ', 'inverter': 'INV', 'soft': 'ソフト' };
            const mccbUpperMul = MCCB_UPPER_MAP[motorStartMethod] || 3;
            const startLabel = START_LABEL_MAP[motorStartMethod] || '直入れ';
            // Y-Δ/INV/ソフトでは3705-1表推奨ATチェックをスキップ（表はDOL直入れ基準のため）
            const isDOL = (motorStartMethod === 'direct');

            let atStatus = '';
            let atNgReason = '';
            if (current === 0 && !(isMotor && motorTotalIm > 0)) {
                atStatus = '-';
            } else if (at < current) {
                atStatus = 'NG';
                atNgReason = `AT(${at}) < 電流(${current.toFixed(1)}A)`;
            } else if (isLighting && at < requiredAT) {
                atStatus = 'NG';
                atNgReason = `AT(${at}) < 電流×1.25(${requiredAT.toFixed(1)}A) [内線規程3605-3条 80%ルール]`;
            } else if (isMotor && isDOL && motorImSource === 'table' && motor3705 && at < motorRecommendAT) {
                // 3705-1表: kWに対応する分岐ブレーカ最小値に満たない（直入れ＋表参照時のみ）
                atStatus = 'NG';
                atNgReason = `AT(${at}) < 3705-1表推奨${motorRecommendAT}AT (${motorMetaForJudge.kw}kW, Im=${motorSingleIm}A) [直入れ基準]`;
            } else if (isMotor && motorSingleIm > 0 && at < motorSingleIm) {
                // 銘板Im使用時も AT ≧ Im は必須（始動方式問わず）
                atStatus = 'NG';
                atNgReason = `AT(${at}) < Im(${motorSingleIm}A) [銘板値基準]`;
            } else if (isMotor && motorSingleIm > 0 && at > motorSingleIm * mccbUpperMul) {
                // 始動方式別MCCB上限: 過大ブレーカによる保護不能を防止
                atStatus = 'NG';
                atNgReason = `AT(${at}) > Im×${mccbUpperMul}(${(motorSingleIm*mccbUpperMul).toFixed(0)}A) [${startLabel}始動 MCCB上限]`;
            } else {
                atStatus = 'OK';
            }
            // 【規定拡充⑥】電動機分岐: 電線許容電流の協調チェック（内線規程3705-1〜3）
            // 電線許容 ≥ 1.25×Im (37kW以下)、1.1×Im (37kW超)
            if (atStatus === 'OK' && isMotor && motorSingleIm > 0) {
                const kw = Number(motorMetaForJudge.kw) || 0;
                const multiplier = (kw > 37) ? 1.1 : 1.25;
                const requiredCableAmp = motorSingleIm * multiplier;
                const brEntry = BREAKER_CABLE_TABLE.find(b => b.at >= at) || BREAKER_CABLE_TABLE[BREAKER_CABLE_TABLE.length - 1];
                const cableAmp = brEntry ? brEntry.ampacity : 0;
                if (cableAmp && cableAmp < requiredCableAmp) {
                    atStatus = 'NG';
                    atNgReason = `電線許容${cableAmp}A < 必要${requiredCableAmp.toFixed(0)}A (Im×${multiplier}) [内線規程3705-1条]`;
                }
            }

            // AT判定結果を回路オブジェクトにキャッシュ（レポート出力等で参照）
            circuit._atStatus = atStatus;
            circuit._atNgReason = atNgReason;
            circuit._currentA = current;
            circuit._totalKva = total;

            row.innerHTML = `
                <td>${rowNumber}</td>
                <td>
                    <select class="circuit-select panel-select" data-id="${circuit.id}" data-field="panel_name">
                        ${allPanels.map(p => `<option value="${p.name}" ${circuit.panel_name === p.name ? 'selected' : ''}>${p.name}</option>`).join('')}
                    </select>
                </td>
                <td>
                    <select class="circuit-select" data-id="${circuit.id}" data-field="type">
                        <option value="M" ${circuit.type === 'M' ? 'selected' : ''}>M</option>
                        <option value="S" ${circuit.type === 'S' ? 'selected' : ''}>S</option>
                        <option value="L" ${circuit.type === 'L' ? 'selected' : ''}>L</option>
                    </select>
                </td>
                <td>
                    <select class="circuit-select" data-id="${circuit.id}" data-field="category">
                        <option value="電灯" ${(circuit.category || '電灯') === '電灯' ? 'selected' : ''}>電灯</option>
                        <option value="動力" ${circuit.category === '動力' ? 'selected' : ''}>動力</option>
                    </select>
                </td>
                <td>
                    <select class="circuit-select" data-id="${circuit.id}" data-field="symbol" style="min-width:54px;">
                        <option value="◎" ${(circuit.symbol || '◎') === '◎' ? 'selected' : ''}>◎</option>
                        <option value="○" ${circuit.symbol === '○' ? 'selected' : ''}>○</option>
                        <option value="◇" ${circuit.symbol === '◇' ? 'selected' : ''}>◇</option>
                        <option value="□" ${circuit.symbol === '□' || circuit.symbol === '[]' ? 'selected' : ''}>□</option>
                        <option value="□□" ${circuit.symbol === '□□' || circuit.symbol === '[][]' || circuit.symbol === '■' ? 'selected' : ''}>□□</option>
                        <option value="分岐" ${circuit.symbol === '分岐' ? 'selected' : ''}>分岐</option>
                    </select>
                </td>
                <td><input type="text" class="circuit-input" data-id="${circuit.id}" data-field="circuit_no" value="${circuit.symbol === '分岐' ? '' : (circuit.circuit_no || '')}" ${circuit.symbol === '分岐' ? 'disabled style="background-color:#f5f5f5;"' : ''} /></td>
                <td></td>
                <td>
                    ${isLighting
                        ? `<input type="text" class="circuit-input" data-id="${circuit.id}" data-field="phase" value="${autoPhase}" readonly style="background-color:#e3f2fd;min-width:46px;text-align:center;font-weight:bold;font-size:0.72rem;padding:0.15rem 0.1rem;" title="電灯回路の相は自動計算（奇数=L1/偶数=L2、分岐=L1-L2）" />`
                        : `<select class="circuit-select" data-id="${circuit.id}" data-field="phase" style="min-width:46px;font-size:0.72rem;">
                            ${getPhaseOptions(circuit.panel_name).map(p => `<option value="${p.value}" ${circuit.phase === p.value ? 'selected' : ''}>${p.label}</option>`).join('')}
                        </select>`
                    }
                </td>
                <td>
                    <select class="circuit-select" data-id="${circuit.id}" data-field="breaker">
                        <option value="MCCB2P2E" ${circuit.breaker === 'MCCB2P2E' ? 'selected' : ''}>MCCB2P2E</option>
                        <option value="MCCB2P1E" ${circuit.breaker === 'MCCB2P1E' ? 'selected' : ''}>MCCB2P1E</option>
                        <option value="ELCB2P2E" ${circuit.breaker === 'ELCB2P2E' ? 'selected' : ''}>ELCB2P2E</option>
                        <option value="MCCB3P" ${circuit.breaker === 'MCCB3P' ? 'selected' : ''}>MCCB3P</option>
                        <option value="ELCB3P" ${circuit.breaker === 'ELCB3P' ? 'selected' : ''}>ELCB3P</option>
                        <option value="RR2P2E" ${circuit.breaker === 'RR2P2E' ? 'selected' : ''}>RR2P2E</option>
                        <option value="RR2P1E" ${circuit.breaker === 'RR2P1E' || circuit.breaker === 'RR2P11E' ? 'selected' : ''}>RR2P1E</option>
                    </select>
                </td>
                <td>
                    <select class="circuit-select" data-id="${circuit.id}" data-field="af">
                        ${AF_VALUES.map(val => `<option value="${val}" ${circuit.af === val ? 'selected' : ''}>${val}</option>`).join('')}
                    </select>
                </td>
                <td>
                    <select class="circuit-select" data-id="${circuit.id}" data-field="at">
                        ${AT_VALUES.map(val => `<option value="${val}" ${circuit.at === val ? 'selected' : ''}>${val}</option>`).join('')}
                    </select>
                </td>
                <td>${(() => {
                    const brk = circuit.breaker || '';
                    const isElcb = /ELCB|ELB/i.test(brk);
                    if (!isElcb) return '<span style="color:#bdbdbd;">—</span>';
                    const sens = (localCircuitData[circuit.id] && localCircuitData[circuit.id].sensitivity) || '30';
                    const SENS_VALUES = [15, 30, 100, 200, 500, 1000];
                    return '<select class="circuit-local" data-id="' + circuit.id + '" data-field="sensitivity" style="font-size:0.72rem;width:100%;" title="ELCB定格感度電流[mA]">'
                        + SENS_VALUES.map(v => '<option value="' + v + '"' + (parseInt(sens) === v ? ' selected' : '') + '>' + v + '</option>').join('')
                        + '</select>';
                })()}</td>
                <td><input type="number" class="circuit-input${isLighting && getVoltageForPhase(circuit.symbol, autoPhase) === 200 ? ' voltage-high-lighting' : ''}" data-id="${circuit.id}" data-field="voltage" value="${getVoltageForPhase(circuit.symbol, autoPhase)}" readonly /></td>
                ${(() => {
                    const isMotorRow = (category === '動力');
                    if (circuitViewMode === 'both') {
                        // 両方モード: 比較サマリーを表示（内訳列は非表示、VA表示）
                        const designVA = Math.round(designTotal * 1000);
                        const actualVA = Math.round(actualTotal * 1000);
                        const diffVA = actualVA - designVA;
                        const diffPct = designVA > 0 ? (diffVA / designVA * 100) : 0;
                        // 動力モードはkW併記の比較表示
                        if (isMotorRow) {
                            const dKw = (motorMeta.kw || 0) * (motorMeta.count || 1);
                            const aKw = (actualMotorMeta.kw || 0) * (actualMotorMeta.count || 1);
                            // 実効Im: 設計は式or表のみ、実負荷は銘板override許可
                            const dImResolved = resolveMotorIm(motorMeta, { allowOverride: false });
                            const aImResolved = resolveMotorIm(actualMotorMeta, { allowOverride: true });
                            const dIm = dImResolved.im * (motorMeta.count || 1);
                            const aIm = aImResolved.im * (actualMotorMeta.count || 1);
                            return `
                                <td colspan="5" style="padding:0;">
                                    <div style="display:flex;gap:2px;font-size:0.72rem;">
                                        <div style="flex:1;text-align:center;padding:0.3rem;background:#e3f2fd;"><div style="color:#666;">設計</div><div style="font-weight:bold;">${motorMeta.kw||0}kW×${motorMeta.count||1}</div><div style="color:#888;">${dIm.toFixed(1)}A</div></div>
                                        <div style="flex:1;text-align:center;padding:0.3rem;background:#fff8e1;"><div style="color:#666;">実</div><div style="font-weight:bold;">${actualMotorMeta.kw||0}kW×${actualMotorMeta.count||1}</div><div style="color:#888;">${aIm.toFixed(1)}A</div></div>
                                        <div style="flex:1;text-align:center;padding:0.3rem;background:${aKw>dKw?'#ffebee':aKw<dKw?'#e8f5e9':'#f5f5f5'};"><div style="color:#666;">差分kW</div><div style="font-weight:bold;">${(aKw-dKw>=0?'+':'')}${(aKw-dKw).toFixed(1)}</div></div>
                                    </div>
                                </td>
                                <td class="auto-calc" style="background:#e3f2fd;"><div style="font-size:0.7rem;color:#666;">設計</div>${designVA}<div style="font-size:0.7rem;color:#666;">${designCurrent.toFixed(1)}A</div></td>
                                <td class="auto-calc" style="background:#fff8e1;"><div style="font-size:0.7rem;color:#666;">実</div>${actualVA}<div style="font-size:0.7rem;color:#666;">${actualCurrent.toFixed(1)}A</div></td>
                            `;
                        }
                        return `
                            <td colspan="5" style="padding:0;">
                                <div style="display:flex;gap:2px;font-size:0.75rem;">
                                    <div style="flex:1;text-align:center;padding:0.3rem;background:#e3f2fd;"><div style="color:#666;">設計</div><div style="font-weight:bold;">${designVA}</div></div>
                                    <div style="flex:1;text-align:center;padding:0.3rem;background:#fff8e1;"><div style="color:#666;">実</div><div style="font-weight:bold;">${actualVA}</div></div>
                                    <div style="flex:1;text-align:center;padding:0.3rem;background:${diffVA > 0 ? '#ffebee' : diffVA < 0 ? '#e8f5e9' : '#f5f5f5'};"><div style="color:#666;">差分</div><div style="font-weight:bold;">${diffVA > 0 ? '+' : ''}${diffVA}${designVA > 0 ? ` (${diffPct > 0 ? '+' : ''}${diffPct.toFixed(0)}%)` : ''}</div></div>
                                </div>
                            </td>
                            <td class="auto-calc" style="background:#e3f2fd;"><div style="font-size:0.7rem;color:#666;">設計</div>${designVA}<div style="font-size:0.7rem;color:#666;">${designCurrent.toFixed(1)}A</div></td>
                            <td class="auto-calc" style="background:#fff8e1;"><div style="font-size:0.7rem;color:#666;">実</div>${actualVA}<div style="font-size:0.7rem;color:#666;">${actualCurrent.toFixed(1)}A</div></td>
                        `;
                    }
                    // 設計 or 実 モード
                    const isActual = circuitViewMode === 'actual';
                    const bgColor = isActual ? 'background-color:#fff8e1;' : '';
                    const prefix = isActual ? 'actual_' : '';
                    const values = isActual ? actual : circuit;
                    // 動力回路は列13-17を電動機入力に置換（3705-1表参照）
                    // 記号「分岐」(幹線タップ)は電灯カテゴリ扱いなので電灯入力のまま（80%ルールのみ除外）。
                    if (isMotorRow) {
                        // ビューモードに応じて設計/実のメタを使用
                        const meta = isActual ? actualMotorMeta : motorMeta;
                        const mKw = meta.kw || 0;
                        const mCount = meta.count || 1;
                        const mImOverride = Number(meta.imOverride) || 0;
                        const mImEach = motorSingleIm;
                        const mImTotal = motorTotalIm;
                        const mImMode = meta.imMode || 'table'; // 'table' | 'formula'
                        const mPf = meta.pf || MOTOR_DEFAULT_PF;
                        const mEff = meta.eff || MOTOR_DEFAULT_EFF;
                        // 表参照Im（override無視、kWのみから）
                        const tableEntry = lookupMotor3705_1(mKw);
                        const tableIm = tableEntry ? tableEntry.current : 0;
                        // 計算式Im（kW, V, cosφ, η から）
                        const formulaImRaw = calcMotorImByFormula(mKw, MOTOR_DEFAULT_VOLTAGE, mPf, mEff);
                        const formulaIm = Math.round(formulaImRaw * 10) / 10;
                        // ★ 始動方式別の表示情報
                        const _startM = meta.startMethod || 'direct';
                        const _startBadgeMap = { 'direct':'直入', 'star-delta':'Y-Δ', 'inverter':'INV', 'soft':'ソフト' };
                        const _startBadge = _startBadgeMap[_startM] || '直入';
                        const _upperMul = { 'direct':3, 'star-delta':2.5, 'inverter':1.5, 'soft':2.5 }[_startM] || 3;
                        const _isStartDOL = (_startM === 'direct');
                        let m3705Info = '';
                        if (motor3705) {
                            if (_isStartDOL) {
                                m3705Info = `推奨${motorRecommendAT}AT / CV${motor3705.cable}mm²`;
                            } else {
                                // Y-Δ等: 表の推奨ATは直入れ基準→参考表示、上限を始動方式別で表示
                                const upperAT = Math.round(motorSingleIm * _upperMul);
                                m3705Info = `[${_startBadge}] AT≤${upperAT}A(${_upperMul}×Im)`;
                            }
                        } else {
                            m3705Info = _isStartDOL ? '—' : `[${_startBadge}]`;
                        }
                        const startOpt = (v, label) => `<option value="${v}" ${meta.startMethod === v ? 'selected' : ''}>${label}</option>`;
                        const cellBg = isActual ? '#fff8e1' : '#fff3e0';
                        // Im欄の表示バッジ: 銘板 > 式 > 表
                        const imBadge = motorImSource === 'nameplate'
                            ? '<span style="display:inline-block;font-size:0.6rem;background:#ff6f00;color:#fff;padding:1px 4px;border-radius:2px;margin-left:2px;" title="銘板値を優先使用中">銘</span>'
                            : motorImSource === 'formula'
                            ? '<span style="display:inline-block;font-size:0.6rem;background:#2e7d32;color:#fff;padding:1px 4px;border-radius:2px;margin-left:2px;" title="計算式から算出: Im=P/(√3×V×cosφ×η)">式</span>'
                            : motorImSource === 'table'
                            ? '<span style="display:inline-block;font-size:0.6rem;background:#1976d2;color:#fff;padding:1px 4px;border-radius:2px;margin-left:2px;" title="3705-1表からの参照値">表</span>'
                            : '';
                        const imTitle = `電動機定格電流 Im [A]\n` +
                            `根拠: 内線規程 3705-1表 備考「電動機の定格電流は銘板値による」\n` +
                            `・空欄→モードに応じて表参照or計算式\n` +
                            `・銘板値がある場合はここに入力（最優先）\n` +
                            `・表参照: 3705-1表 kW直近上位（${tableIm || '—'}A）\n` +
                            `・計算式: Im=P×1000/(√3×V×cosφ×η) (${formulaIm || '—'}A, cosφ=${mPf}, η=${mEff})`;
                        // Im計算方式トグル (表/式) - 銘板override無しのときのみ有効
                        const modeToggleHtml = `
                            <div style="display:flex;gap:2px;margin-top:2px;font-size:0.6rem;">
                                <button type="button" class="motor-im-mode-btn" data-id="${circuit.id}" data-im-mode="table"
                                    style="padding:1px 5px;border:1px solid #1976d2;background:${mImMode==='table'?'#1976d2':'#fff'};color:${mImMode==='table'?'#fff':'#1976d2'};border-radius:2px;cursor:pointer;font-size:0.6rem;line-height:1.1;"
                                    title="3705-1表からkWの直近上位値を参照">表</button>
                                <button type="button" class="motor-im-mode-btn" data-id="${circuit.id}" data-im-mode="formula"
                                    style="padding:1px 5px;border:1px solid #2e7d32;background:${mImMode==='formula'?'#2e7d32':'#fff'};color:${mImMode==='formula'?'#fff':'#2e7d32'};border-radius:2px;cursor:pointer;font-size:0.6rem;line-height:1.1;"
                                    title="計算式 Im=P×1000/(√3×V×cosφ×η), V=200, cosφ=${mPf}, η=${mEff}">式</button>
                            </div>
                        `;
                        // 下段の参考表示: 表値と式値を両方見せる
                        const refLine = `<div style="font-size:0.58rem;color:#888;margin-top:1px;line-height:1.15;">表${tableIm || '—'}A / 式${formulaIm || '—'}A</div>`;
                        // 負荷種別（トランス容量計算書の Pa/Pb/Pc 集計用）
                        const loadKind = meta.loadKind || 'Pa';
                        const loadKindOpt = (v, label) => `<option value="${v}" ${loadKind === v ? 'selected' : ''}>${label}</option>`;
                        // col13=kW, col14=台数, col15=Im[A](銘板override可), col16=始動方式, col17=3705-1表参照
                        return `
                            <td style="background:${cellBg};padding:0.15rem 0.25rem;">
                                <input type="number" step="0.1" min="0" class="motor-meta-input" data-id="${circuit.id}" data-motor-field="kw" value="${mKw}" style="width:60px;" title="電動機定格[kW] (3705-1表入力) / ${isActual?'実負荷':'設計'}" />
                                <select class="motor-meta-input" data-id="${circuit.id}" data-motor-field="loadKind" style="width:100%;font-size:0.6rem;margin-top:2px;" title="トランス容量計算書 動力補正負荷 区分&#10;Pa=冷凍機等ΣPa&#10;Pb=空調換気ΣPb&#10;Pc=衛生等ΣPc">
                                    ${loadKindOpt('Pa','Pa冷凍機等')}
                                    ${loadKindOpt('Pb','Pb空調換気')}
                                    ${loadKindOpt('Pc','Pc衛生等')}
                                    ${loadKindOpt('other','他')}
                                </select>
                            </td>
                            <td><input type="number" step="1" min="1" class="motor-meta-input" data-id="${circuit.id}" data-motor-field="count" value="${mCount}" style="width:50px;background:${cellBg};" title="台数 / ${isActual?'実負荷':'設計'}" /></td>
                            <td style="background:${cellBg};padding:0.15rem 0.25rem;min-width:110px;">
                                ${isActual
                                    ? `<div style="display:flex;align-items:center;gap:2px;">
                                            <input type="number" step="0.1" min="0" class="motor-meta-input" data-id="${circuit.id}" data-motor-field="imOverride" value="${mImOverride || ''}" placeholder="${mImMode==='formula'?(formulaIm||'—'):(tableIm||'—')}" style="width:52px;background:#fff;font-size:0.78rem;text-align:right;" title="${imTitle}\n（実負荷タブ: 銘板値を入力すると最優先）" />
                                            <span style="font-size:0.65rem;color:#666;">A</span>${imBadge}
                                        </div>`
                                    : `<div style="display:flex;align-items:center;gap:2px;">
                                            <span style="font-weight:bold;font-size:0.82rem;color:#333;">${(mImEach||0).toFixed(1)}</span>
                                            <span style="font-size:0.65rem;color:#666;">A</span>${imBadge}
                                        </div>`
                                }
                                ${modeToggleHtml}
                                <div style="font-size:0.62rem;color:#555;margin-top:1px;line-height:1.1;">使用 ${(mImEach||0).toFixed(1)}×${mCount}=${mImTotal.toFixed(1)}A</div>
                                ${refLine}
                            </td>
                            <td>
                                <select class="motor-meta-input" data-id="${circuit.id}" data-motor-field="startMethod" style="background:${cellBg};font-size:0.72rem;min-width:72px;" title="始動方式 / ${isActual?'実負荷':'設計'}">
                                    ${startOpt('direct', '直入れ')}
                                    ${startOpt('star-delta', 'Y-Δ')}
                                    ${startOpt('inverter', 'インバータ')}
                                    ${startOpt('soft', 'ソフト')}
                                </select>
                            </td>
                            <td class="auto-calc" style="background:${cellBg};font-size:0.7rem;line-height:1.2;">${m3705Info}</td>
                            <td class="auto-calc" style="${bgColor}">${Math.round(total * 1000)}</td>
                            <td class="auto-calc" style="${bgColor}">${current.toFixed(2)}</td>
                        `;
                    }
                    const mkCell = (field, val) => {
                        return `<td><input type="number" step="1" class="circuit-input" data-id="${circuit.id}" data-field="${prefix}${field}" value="${Math.round((val || 0) * 1000)}" style="${bgColor}" /></td>`;
                    };
                    return `
                        ${mkCell('lighting', values.lighting)}
                        ${mkCell('outlet', values.outlet)}
                        ${mkCell('fc', values.fc)}
                        ${mkCell('oa', values.oa)}
                        ${mkCell('feeder', values.feeder)}
                        <td class="auto-calc">${Math.round(total * 1000)}</td>
                        <td class="auto-calc">${current.toFixed(2)}</td>
                    `;
                })()}
                <td><strong><span class="badge ${atStatus === 'OK' || atStatus === '-' ? 'badge-ok' : 'badge-ng'}" ${atNgReason ? `title="${atNgReason}"` : ''}>${atStatus}${atNgReason ? ' ⚠' : ''}</span></strong>${atNgReason ? `<div style="font-size:0.65rem;color:#d32f2f;white-space:nowrap;">${atNgReason}</div>` : ''}</td>
                <td>
                    <input type="text" class="circuit-input" data-id="${circuit.id}" data-field="load_name" value="${circuit.load_name || ''}" />
                    ${isFeederTap ? (() => {
                        // 分岐回路: リンクされた子幹線を表示、無ければ「子幹線追加」ボタン
                        const childFeeder = findFeederFromBranch(circuit.id);
                        if (childFeeder) {
                            const fno = localFeederData[childFeeder.id]?.feeder_no || '(No未設定)';
                            return `<div style="margin-top:2px;font-size:0.65rem;background:#e8f5e9;border-left:3px solid #2e7d32;padding:2px 4px;" title="この分岐からの子幹線: ${childFeeder.load_name||'(無題)'}｜クリックで幹線計算書へジャンプ"><a href="#" onclick="jumpToFeeder(${childFeeder.id});return false;" style="color:#2e7d32;text-decoration:none;font-weight:bold;">→子幹線 ${fno}</a> ${childFeeder.load_name||''}</div>`;
                        }
                        return `<div style="margin-top:2px;"><button type="button" class="btn-create-child-feeder" data-circuit-id="${circuit.id}" style="font-size:0.62rem;padding:1px 6px;background:#fff3e0;border:1px solid #ff6f00;color:#ff6f00;border-radius:2px;cursor:pointer;" title="この分岐から引く子幹線を幹線計算書に追加">+ 子幹線追加</button></div>`;
                    })() : ''}
                </td>
                <td>${isLighting
                    ? `<input type="number" min="0" class="circuit-input" data-id="${circuit.id}" data-field="remocon" value="${circuit.remocon || 0}" style="width:50px;" />`
                    : `<span style="color:#bdbdbd;">—</span>`
                }</td>
                <td>${(() => {
                    // 施設場所 + ELCB施設要否判定（電技解釈36条・内線規程1375節）
                    const installLoc = localCircuitData[circuit.id]?.install_location || 'indoor';
                    const circPhase = circuit.phase_type || ((circuit.phase && ['R','S','T','R-S','S-T','R-T','RST'].includes(circuit.phase)) ? '3φ3W' : '1φ2W');
                    const elcbJudge = judgeElcbRequired(voltage, circPhase, installLoc);
                    const brType = circuit.breaker || '';
                    const hasElcb = /ELCB|ELB/i.test(brType);
                    const needElcb = elcbJudge.required;
                    const mismatch = needElcb && !hasElcb;
                    const badge = mismatch
                        ? `<span class="badge badge-ng" title="${elcbJudge.reason} → ブレーカ種別をELCB系に変更してください">ELCB必要</span>`
                        : (needElcb
                            ? `<span class="badge badge-ok" title="${elcbJudge.reason}">ELCB✓</span>`
                            : '');
                    return `
                        <select class="circuit-local" data-id="${circuit.id}" data-field="install_location" style="font-size:0.7rem;width:100%;" title="施設場所 → ELCB要否判定">
                            <option value="indoor" ${installLoc==='indoor'?'selected':''}>乾燥屋内</option>
                            <option value="indoor_wet" ${installLoc==='indoor_wet'?'selected':''}>湿気屋内</option>
                            <option value="outdoor" ${installLoc==='outdoor'?'selected':''}>屋外</option>
                            <option value="bathroom" ${installLoc==='bathroom'?'selected':''}>浴室等</option>
                            <option value="waterfront" ${installLoc==='waterfront'?'selected':''}>水気場所</option>
                            <option value="industrial" ${installLoc==='industrial'?'selected':''}>工場</option>
                        </select>
                        ${badge ? `<div style="margin-top:2px;">${badge}</div>` : ''}
                    `;
                })()}</td>
                <td><button class="btn-delete-circuit" onclick="deleteCircuit(${circuit.id})">削除</button></td>
            `;

            row.querySelectorAll('.circuit-input').forEach(input => {
                input.addEventListener('change', handleCircuitChange);
            });
            row.querySelectorAll('.circuit-select, .panel-select').forEach(input => {
                input.addEventListener('change', handleCircuitChange);
            });
            // 回路ローカル項目（install_location 等）のハンドラ
            row.querySelectorAll('.circuit-local').forEach(input => {
                input.addEventListener('change', handleCircuitLocalChange);
            });
            // 動力メタ入力(kW/台数/始動方式)のハンドラ
            row.querySelectorAll('.motor-meta-input').forEach(input => {
                input.addEventListener('change', handleMotorMetaChange);
            });
            // Im計算方式トグル(表/式)
            row.querySelectorAll('.motor-im-mode-btn').forEach(btn => {
                btn.addEventListener('click', handleMotorImModeChange);
            });
            // 分岐回路 → 子幹線作成ボタン
            row.querySelectorAll('.btn-create-child-feeder').forEach(btn => {
                btn.addEventListener('click', handleCreateChildFeeder);
            });

            return row;
        }

        // 分岐回路から子幹線を作成（幹線計算書に新規行を追加し、自をこの分岐回路に紐付け）
        async function handleCreateChildFeeder(e) {
            const btn = e.currentTarget;
            const circuitId = parseInt(btn.dataset.circuitId);
            const parent = allCircuits.find(c => c.id === circuitId);
            if (!parent) { alert('親回路が見つかりません'); return; }
            // 既に子幹線がある場合はジャンプのみ
            const existing = findFeederFromBranch(circuitId);
            if (existing) { jumpToFeeder(existing.id); return; }

            // 親回路の相から新規幹線の相・電圧を推定
            const parentIs3Phase = parent.phase && ['R','S','T','R-S','S-T','R-T','RST'].includes(parent.phase);
            const phase = parentIs3Phase ? '3φ3W' : '1φ3W';
            const breaker = parentIs3Phase ? 'MCCB3P' : 'MCCB2P2E';
            const newFeeder = {
                load_name: '',
                load_type: 'panel',
                demand_factor: 70,
                phase_type: phase,
                voltage: 200,
                cable_type: 'CV',
                cable_size: 8,
                cable_length: 0,
                breaker_type: breaker,
                breaker_af: 50,
                breaker_at: parent.at || 30,
                destination: '',
                project_id: projectGetCurrent()
            };
            try {
                const { data, error } = await db
                    .from('feeders')
                    .insert([newFeeder])
                    .select();
                if (error) throw error;
                const inserted = data && data[0];
                if (inserted) {
                    // 自=branch, source_circuit_id=親回路ID, 区分は親回路と同じ
                    if (!localFeederData[inserted.id]) localFeederData[inserted.id] = {};
                    localFeederData[inserted.id].source_type = 'branch';
                    localFeederData[inserted.id].source_circuit_id = circuitId;
                    localFeederData[inserted.id].feeder_category = parent.category || '電灯';
                    saveLocalFeederData();
                }
                await loadFeeders();
                // 親分岐回路へ初期同期（新規子幹線の需要=0だが整合性のため）
                await syncBranchCircuitFromChild(circuitId);
                await loadCircuits();
                await renderFeeders();
                await renderCircuits();
                if (inserted) jumpToFeeder(inserted.id);
            } catch (err) {
                console.error('handleCreateChildFeeder:', err);
                alert('子幹線の作成に失敗しました');
            }
        }

        // 幹線計算書タブに切り替えて指定feeder行へスクロール
        function jumpToFeeder(feederId) {
            const feederTab = document.querySelector('.nav-tab[data-tab="feeders"]');
            if (feederTab) feederTab.click();
            setTimeout(() => {
                const row = document.getElementById(`feeder-${feederId}`);
                if (row) {
                    row.scrollIntoView({ behavior: 'smooth', block: 'center' });
                    row.style.transition = 'background-color 0.4s';
                    const orig = row.style.backgroundColor;
                    row.style.backgroundColor = '#fff59d';
                    setTimeout(() => { row.style.backgroundColor = orig; }, 1600);
                }
            }, 200);
        }

        // Im計算方式(表/式)の切替
        async function handleMotorImModeChange(e) {
            if (isRendering) return;
            const btn = e.currentTarget;
            const circuitId = parseInt(btn.dataset.id);
            const newMode = btn.dataset.imMode; // 'table' or 'formula'
            const focusState = captureCircuitFocusState();
            if (circuitViewMode === 'actual') {
                setActualMotorMeta(circuitId, { imMode: newMode });
            } else {
                setMotorMeta(circuitId, { imMode: newMode });
            }
            // VAを再計算（銘板overrideは実負荷モードのみ有効）
            const calcKva = (m) => {
                const r = resolveMotorIm(m, { allowOverride: (circuitViewMode === 'actual') });
                if (!r.im || r.im <= 0) return 0;
                return Math.sqrt(3) * 200 * r.im * (m.count || 1) / 1000;
            };
            if (circuitViewMode === 'actual') {
                const actMeta = getActualMotorMeta(circuitId);
                const actKva = calcKva(actMeta);
                setActualCircuit(circuitId, { lighting: 0, outlet: 0, fc: 0, oa: 0, feeder: actKva });
            } else {
                const meta = getMotorMeta(circuitId);
                const kvaTotal = calcKva(meta);
                try {
                    const { error } = await db
                        .from('circuits')
                        .update({ lighting: 0, outlet: 0, fc: 0, oa: 0, feeder: kvaTotal })
                        .eq('id', circuitId);
                    if (error) throw error;
                    await loadCircuits();
                } catch (err) {
                    console.error('motor imMode update error:', err);
                }
            }
            isRendering = true;
            try { await renderCircuits(); } finally { isRendering = false; }
            restoreCircuitFocusState(focusState);
        }

        // 動力メタ変更→localStorageへ保存→3705-1表参照→VAを計算しcircuit.feederへ反映
        async function handleMotorMetaChange(e) {
            if (isRendering) return;
            const input = e.target;
            const circuitId = parseInt(input.dataset.id);
            const field = input.dataset.motorField;
            let value = input.value;
            if (field === 'kw' || field === 'count' || field === 'imOverride') value = parseFloat(value) || 0;

            // 再描画でフォーカスが失われないよう位置を記憶
            const focusState = captureCircuitFocusState();

            // ビューモードによって保存先を分岐
            if (circuitViewMode === 'actual') {
                setActualMotorMeta(circuitId, { [field]: value });
            } else {
                setMotorMeta(circuitId, { [field]: value });
            }

            // kW/台数/銘板Im変更時は VAを再計算
            if (field === 'kw' || field === 'count' || field === 'imOverride') {
                const calcKva = (m) => {
                    // 実効Im: 実負荷モードは 銘板override > 式/表、設計モードは override無視
                    const r = resolveMotorIm(m, { allowOverride: (circuitViewMode === 'actual') });
                    if (!r.im || r.im <= 0) return 0;
                    const imTotal = r.im * (m.count || 1);
                    return Math.sqrt(3) * 200 * imTotal / 1000;
                };
                if (circuitViewMode === 'actual') {
                    // 実負荷モード: localStorage の actualCircuit.feeder に保存
                    const actMeta = getActualMotorMeta(circuitId);
                    const actKva = calcKva(actMeta);
                    setActualCircuit(circuitId, { lighting: 0, outlet: 0, fc: 0, oa: 0, feeder: actKva });
                } else {
                    // 設計モード: DB の circuits.feeder に保存
                    const meta = getMotorMeta(circuitId);
                    const kvaTotal = calcKva(meta);
                    try {
                        const { error } = await db
                            .from('circuits')
                            .update({ lighting: 0, outlet: 0, fc: 0, oa: 0, feeder: kvaTotal })
                            .eq('id', circuitId);
                        if (error) throw error;
                        await loadCircuits();
                    } catch (err) {
                        console.error('motor VA update error:', err);
                    }
                }
            }
            isRendering = true;
            try { await renderCircuits(); } finally { isRendering = false; }
            // 描画後にフォーカスを復元
            restoreCircuitFocusState(focusState);
        }

        // 記号→回路自動設定マッピング
        const SYMBOL_DEFAULTS = {
            '◎': { category: '電灯', voltage: 200, phase: 'L1', breaker: 'MCCB2P2E', description: '電灯 AC1Φ200V' },
            '□□': { category: '電灯', voltage: 200, phase: 'L1', breaker: 'MCCB2P2E', description: 'ｺﾝｾﾝﾄ AC1Φ200V' },
            '[][]': { category: '電灯', voltage: 200, phase: 'L1', breaker: 'MCCB2P2E', description: 'ｺﾝｾﾝﾄ AC1Φ200V' },
            '■': { category: '電灯', voltage: 200, phase: 'L1', breaker: 'MCCB2P2E', description: 'ｺﾝｾﾝﾄ AC1Φ200V' },
            '○': { category: '電灯', voltage: 100, phase: 'L1', breaker: 'MCCB2P2E', description: '電灯 1Φ100V' },
            '□': { category: '電灯', voltage: 100, phase: 'L1', breaker: 'MCCB2P2E', description: 'ｺﾝｾﾝﾄ 1Φ100V' },
            '[]': { category: '電灯', voltage: 100, phase: 'L1', breaker: 'MCCB2P2E', description: 'ｺﾝｾﾝﾄ 1Φ100V' },
            '◇': { category: '動力', voltage: 200, phase: 'RST', breaker: 'MCCB3P', description: '動力 3Φ3W AC200V' },
            '分岐': { category: '電灯', voltage: 200, phase: 'L1', breaker: 'MCCB2P2E', description: '幹線分岐' }
        };

        // 記号・相に応じた電圧を自動決定（分岐は常に200V固定）
        function getVoltageForPhase(symbol, phase) {
            if (symbol === '分岐') return 200;
            if (SYMBOL_DEFAULTS[symbol]) return SYMBOL_DEFAULTS[symbol].voltage;
            return 100;
        }

        // 回路NOを数値インデックスに変換（数字 or アルファベット A=1, B=2, ...）
        function circuitNoToIndex(circuit_no) {
            if (circuit_no == null) return NaN;
            const s = String(circuit_no).trim();
            if (s === '') return NaN;
            // 数字が含まれていればそれを使う
            const n = parseInt(s, 10);
            if (!isNaN(n)) return n;
            // 先頭1文字のアルファベットから A=1, B=2, ... Z=26
            const ch = s.charAt(0).toUpperCase();
            const code = ch.charCodeAt(0);
            if (code >= 65 && code <= 90) return code - 64; // A=1
            return NaN;
        }

        // 電灯回路の相を自動計算
        // 分岐 / 200V → L1-L2 (3φ3Wの場合 RST)
        // 電灯 + 奇数回路NO → L1, 偶数 → L2（アルファベットも A=1,B=2,...で判定）
        function computeAutoPhase(category, symbol, circuit_no, panelType, currentPhase) {
            if (category !== '電灯') return currentPhase || 'L1';
            // 200V系・分岐は L1-L2 固定
            const sym = SYMBOL_DEFAULTS[symbol];
            const is200V = symbol === '分岐' || (sym && sym.voltage === 200);
            if (is200V) {
                return panelType === '3φ3W' ? 'RST' : 'L1-L2';
            }
            if (panelType === '3φ3W') {
                // 3φ3W盤の電灯回路はデフォルトR
                return currentPhase || 'R';
            }
            const no = circuitNoToIndex(circuit_no);
            if (!isNaN(no)) {
                return (no % 2 === 1) ? 'L1' : 'L2';
            }
            return currentPhase || 'L1';
        }

        // 盤の種別に応じた相の選択肢
        function getPhaseOptions(panelName) {
            const panel = allPanels.find(p => p.name === panelName);
            if (panel && panel.elec_type === '3φ3W') {
                return [
                    { value: 'R', label: 'R' },
                    { value: 'S', label: 'S' },
                    { value: 'T', label: 'T' },
                    { value: 'R-S', label: 'R-S' },
                    { value: 'S-T', label: 'S-T' },
                    { value: 'R-T', label: 'R-T' },
                    { value: 'RST', label: 'RST' }
                ];
            }
            // 1φ3W or default
            return [
                { value: 'L1', label: 'L1' },
                { value: 'L2', label: 'L2' },
                { value: 'L1-L2', label: 'L1-L2' }
            ];
        }

        let isRendering = false;
        // 回路のクライアント専用フィールド（install_location 等）の変更ハンドラ
        function handleCircuitLocalChange(e) {
            const element = e.target;
            const circuitId = parseInt(element.dataset.id);
            const field = element.dataset.field;
            const value = element.value;
            if (!localCircuitData[circuitId]) localCircuitData[circuitId] = {};
            localCircuitData[circuitId][field] = value;
            saveLocalCircuitData();
            // メモリ側の circuit にも反映
            const c = allCircuits.find(x => x.id === circuitId);
            if (c) c[field] = value;
            // 再描画してELCBバッジ更新
            renderCircuits();
        }

        async function handleCircuitChange(e) {
            if (isRendering) return;
            const input = e.target;
            const circuitId = parseInt(input.dataset.id);
            const field = input.dataset.field;
            let value = input.value;

            // 実負荷値（localStorage）への保存 — VA入力をkVAに変換
            if (field.startsWith('actual_')) {
                const actualField = field.replace('actual_', '');
                const kva = (parseFloat(value) || 0) / 1000;
                setActualCircuit(circuitId, actualField, kva);
                isRendering = true;
                try { await renderCircuits(); } finally { isRendering = false; }
                return;
            }

            // Handle category field (client-side only)
            if (field === 'category') {
                if (!localCircuitData[circuitId]) localCircuitData[circuitId] = {};
                localCircuitData[circuitId].category = value;
                saveLocalCircuitData();
                const circuitObj = allCircuits.find(c => c.id === circuitId);
                if (circuitObj) circuitObj.category = value;
                // 電灯に切替時は相を自動計算してDBへ保存
                if (value === '電灯' && circuitObj) {
                    const panelObj = allPanels.find(p => p.name === circuitObj.panel_name);
                    const panelType = panelObj ? panelObj.elec_type : '1φ3W';
                    const newPhase = computeAutoPhase('電灯', circuitObj.symbol, circuitObj.circuit_no, panelType, circuitObj.phase);
                    const newVolt = getVoltageForPhase(circuitObj.symbol, newPhase);
                    try {
                        await db.from('circuits').update({ phase: newPhase, voltage: newVolt }).eq('id', circuitId);
                        await loadCircuits();
                    } catch (e) { console.error(e); }
                }
                isRendering = true;
                try { await renderCircuits(); } finally { isRendering = false; }
                return;
            }

            // 回路NO変更時、電灯回路なら相を自動更新
            if (field === 'circuit_no') {
                const circuitObj = allCircuits.find(c => c.id === circuitId);
                const cat = circuitObj ? (circuitObj.category || '電灯') : '電灯';
                const updateObj = { circuit_no: value };
                if (cat === '電灯' && circuitObj) {
                    const panelObj = allPanels.find(p => p.name === circuitObj.panel_name);
                    const panelType = panelObj ? panelObj.elec_type : '1φ3W';
                    const newPhase = computeAutoPhase('電灯', circuitObj.symbol, value, panelType, circuitObj.phase);
                    updateObj.phase = newPhase;
                    updateObj.voltage = getVoltageForPhase(circuitObj.symbol, newPhase);
                }
                try {
                    const { error } = await db.from('circuits').update(updateObj).eq('id', circuitId);
                    if (error) throw error;
                    await loadCircuits();
                    isRendering = true;
                    try { await renderCircuits(); } finally { isRendering = false; }
                } catch (error) {
                    isRendering = false;
                    console.error('Error updating circuit:', error);
                    alert('エラーが発生しました');
                }
                return;
            }

            // 記号変更時、関連フィールドを自動設定
            if (field === 'symbol' && SYMBOL_DEFAULTS[value]) {
                const defaults = SYMBOL_DEFAULTS[value];
                const circuitObj = allCircuits.find(c => c.id === circuitId);
                const panelName = circuitObj ? circuitObj.panel_name : '';
                const panelObj = allPanels.find(p => p.name === panelName);
                const panelType = panelObj ? panelObj.elec_type : '1φ3W';
                // カテゴリは記号デフォルトに従う
                const newCategory = defaults.category;
                const oldCategory = circuitObj ? (circuitObj.category || '電灯') : '電灯';
                // 盤種別に合った相を設定
                const phaseOptions = getPhaseOptions(panelName);
                let newPhase;
                if (newCategory === '電灯') {
                    // 電灯は自動計算ロジックを使用
                    newPhase = computeAutoPhase('電灯', value, circuitObj ? circuitObj.circuit_no : '', panelType, defaults.phase);
                } else {
                    newPhase = defaults.phase;
                    if (!phaseOptions.find(p => p.value === newPhase)) {
                        newPhase = phaseOptions[0].value;
                    }
                }
                const voltage = getVoltageForPhase(value, newPhase);
                const updateData = {
                    symbol: value,
                    voltage: voltage,
                    phase: newPhase
                };
                // 分岐に切り替えたら回路NOをクリア（NULLを使用 — INTEGER列に空文字を入れるとエラー）
                if (value === '分岐') {
                    updateData.circuit_no = null;
                }
                // カテゴリはclient-sideなのでlocalCircuitDataに保存
                if (!localCircuitData[circuitId]) localCircuitData[circuitId] = {};
                localCircuitData[circuitId].category = defaults.category;
                saveLocalCircuitData();

                // メモリ上のcircuitオブジェクトにも即時反映（DB応答前の再描画対策）
                if (circuitObj) {
                    circuitObj.symbol = value;
                    circuitObj.voltage = voltage;
                    circuitObj.phase = newPhase;
                    circuitObj.category = newCategory;
                    if (value === '分岐') circuitObj.circuit_no = null;
                }

                try {
                    const { error } = await db
                        .from('circuits')
                        .update(updateData)
                        .eq('id', circuitId);
                    if (error) throw error;
                    await loadCircuits();
                    await loadPanels();
                    // カテゴリが変わったらフィルタを新カテゴリに切替（回路が消える問題を防止）
                    if (oldCategory !== newCategory) {
                        document.getElementById('circuitCategoryFilter').value = newCategory;
                    }
                    isRendering = true;
                    try { await renderCircuits(); } finally { isRendering = false; }
                } catch (error) {
                    isRendering = false;
                    console.error('Error updating circuit symbol:', error, 'updateData:', updateData);
                    alert('記号の更新でエラーが発生しました: ' + (error.message || error));
                }
                return;
            }

            // 相変更時、電圧を自動更新（動力回路のみUIから変更可能）
            if (field === 'phase') {
                const circuitObj = allCircuits.find(c => c.id === circuitId);
                const symbol = circuitObj ? (circuitObj.symbol || '◎') : '◎';
                const updateObj = { phase: value, voltage: getVoltageForPhase(symbol, value) };
                try {
                    const { error } = await db
                        .from('circuits')
                        .update(updateObj)
                        .eq('id', circuitId);
                    if (error) throw error;
                    await loadCircuits();
                    await loadPanels();
                    isRendering = true;
                    try { await renderCircuits(); } finally { isRendering = false; }
                } catch (error) {
                    isRendering = false;
                    console.error('Error updating circuit:', error);
                    alert('エラーが発生しました');
                }
                return;
            }

            if (field === 'af' || field === 'at' || field === 'voltage' || field === 'lighting' || field === 'outlet' || field === 'fc' || field === 'oa' || field === 'feeder') {
                if (field === 'voltage') {
                    value = parseInt(value);
                } else if (field === 'lighting' || field === 'outlet' || field === 'fc' || field === 'oa' || field === 'feeder') {
                    // 入力はVA → DBはkVA
                    value = (parseFloat(value) || 0) / 1000;
                } else {
                    value = parseFloat(value);
                }
            }

            // load_name / remocon は計算に影響しないのでテーブル再描画をスキップ
            // （再描画で入力中セルが破壊されカーソルが消える現象を防ぐ）
            const skipRerender = (field === 'load_name' || field === 'remocon');

            try {
                const { error } = await db
                    .from('circuits')
                    .update({ [field]: value })
                    .eq('id', circuitId);

                if (error) throw error;

                // メモリ側の値だけ更新（allCircuits / localCircuitData）
                const circuitObj = allCircuits.find(c => c.id === circuitId);
                if (circuitObj) circuitObj[field] = value;

                if (skipRerender) {
                    // 再描画せずにリターン → フォーカスもカーソルもそのまま
                    return;
                }

                await loadCircuits();
                await loadPanels();
                // 子孫の回路変更を 分岐→子幹線 リンクで親へカスケード反映
                await syncAllBranchFeeders();
                isRendering = true;
                try { await renderCircuits(); } finally { isRendering = false; }
            } catch (error) {
                isRendering = false;
                console.error('Error updating circuit:', error);
                alert('エラーが発生しました');
            }
        }

        async function addCircuitRow() {
            const filterValue = document.getElementById('circuitsPanelFilter').value;
            const panelName = filterValue || (allPanels.length > 0 ? allPanels[0].name : '');
            // 現在表示中のカテゴリ(電灯/動力)を必ず尊重する
            let activeCategory = document.getElementById('circuitCategoryFilter').value;
            if (activeCategory !== '電灯' && activeCategory !== '動力') activeCategory = '電灯';

            // 直前の回路を取得して値を引き継ぐ（RC行は除外、かつ同カテゴリのみ）
            // フィルタがある場合はその盤 + カテゴリでの最後の回路
            let prevCircuit = null;
            const candidates = (filterValue
                ? allCircuits.filter(c => c.panel_name === filterValue)
                : allCircuits)
                .filter(c => c.type !== 'RC')
                .filter(c => (c.category || '電灯') === activeCategory);
            if (candidates.length > 0) {
                const sorted = [...candidates].sort((a, b) => (a.sort_order || 0) - (b.sort_order || 0));
                prevCircuit = sorted[sorted.length - 1];
            }

            // 全体の最大sort_orderを取得し、その次に追加（一番下に挿入）
            const maxSort = allCircuits.reduce((m, c) => Math.max(m, c.sort_order || 0), 0);
            const newSortOrder = maxSort + 1000;

            // 回路NO自動採番: 同カテゴリ候補の中で最大数値+1
            let nextCircuitNo = '';
            let maxNoVal = -Infinity;
            candidates.forEach(c => {
                const n = parseInt(c.circuit_no, 10);
                if (!isNaN(n) && n > maxNoVal) maxNoVal = n;
            });
            if (maxNoVal > -Infinity) {
                nextCircuitNo = String(maxNoVal + 1);
            } else {
                nextCircuitNo = '1';
            }

            // カテゴリ別のデフォルト値
            const motorDefaults = {
                type: 'M',
                symbol: '◇',
                phase: 'RST',
                breaker: 'MCCB3P',
                af: 30,
                at: 20,
                voltage: 200
            };
            const lightingDefaults = {
                type: 'M',
                symbol: '◎',
                phase: 'L1',
                breaker: 'MCCB2P2E',
                af: 30,
                at: 20,
                voltage: 200
            };
            // 同カテゴリの直前回路があればその値を継承、なければカテゴリ別デフォルト
            const baseDefaults = activeCategory === '動力' ? motorDefaults : lightingDefaults;
            const src = prevCircuit || {};
            const newCircuit = {
                panel_name: src.panel_name || panelName,
                type: src.type || baseDefaults.type,
                symbol: src.symbol || baseDefaults.symbol,
                circuit_no: nextCircuitNo,
                phase: src.phase || baseDefaults.phase,
                breaker: src.breaker || baseDefaults.breaker,
                af: src.af || baseDefaults.af,
                at: src.at || baseDefaults.at,
                voltage: src.voltage || baseDefaults.voltage,
                lighting: 0,
                outlet: 0,
                fc: 0,
                oa: 0,
                feeder: 0,
                load_name: '',
                remocon: 0,
                sort_order: newSortOrder,
                project_id: projectGetCurrent()
            };

            try {
                const { data, error } = await db
                    .from('circuits')
                    .insert([newCircuit])
                    .select();

                if (error) throw error;
                // categoryはDBにないのでlocalCircuitDataに保存。
                // 現在表示中のカテゴリを強制的に付与する（電灯タブなら電灯、動力タブなら動力）
                if (data && data[0]) {
                    localCircuitData[data[0].id] = { category: activeCategory };
                    saveLocalCircuitData();
                    // allCircuitsにも即反映（loadCircuitsでもマージされるが先に反映）
                    data[0].category = activeCategory;
                }
                await loadCircuits();
                await renderCircuits();
            } catch (error) {
                console.error('Error adding circuit:', error);
                alert('エラーが発生しました');
            }
        }

        async function deleteCircuit(circuitId) {
            if (!confirm('この回路を削除しますか？')) return;

            try {
                const { error } = await db
                    .from('circuits')
                    .delete()
                    .eq('id', circuitId);

                if (error) throw error;
                await loadCircuits();
                await renderCircuits();
                await loadPanels();
            } catch (error) {
                console.error('Error deleting circuit:', error);
                alert('エラーが発生しました');
            }
        }

        async function expandRemcon() {
            // RC番号は全盤で連番（R0-1 から順番に振る）にするため、
            // フィルタの有無に関わらず「全盤のM回路」を対象にする
            const allMInScope = allCircuits
                .filter(c => c.type === 'M')
                // 盤ごと＋sort_order でソート（盤の順序は allPanels の順に合わせる）
                .sort((a, b) => {
                    const pa = allPanels.findIndex(p => p.name === a.panel_name);
                    const pb = allPanels.findIndex(p => p.name === b.panel_name);
                    if (pa !== pb) return pa - pb;
                    return (a.sort_order || 0) - (b.sort_order || 0);
                });

            const mWithRemocon = allMInScope.filter(c => c.remocon && c.remocon > 0);

            if (mWithRemocon.length === 0) {
                alert('リモコン展開できる回路がありません');
                return;
            }

            try {
                // 1. 既存のRC行を全盤まとめて削除（全盤通しで振り直すため）
                //    Supabase の delete は WHERE 条件がゆるいと失敗することがあるので、
                //    まずID一覧を取得してから .in('id', ...) で明示的に削除する
                const { data: existingRcs, error: selErr } = await db
                    .from('circuits')
                    .select('id')
                    .eq('type', 'RC')
                    .eq('project_id', projectGetCurrent());
                if (selErr) throw selErr;
                const rcIds = (existingRcs || []).map(r => r.id);
                if (rcIds.length > 0) {
                    const { error: delErr } = await db
                        .from('circuits')
                        .delete()
                        .in('id', rcIds);
                    if (delErr) throw delErr;
                }
                // ローカルメモリからも除去しておく（以降のロジックが allCircuits を参照するため）
                allCircuits = allCircuits.filter(c => c.type !== 'RC');

                // 2. 対象盤のM回路のsort_orderを1000刻みに再割り当てして十分な隙間を確保
                //    （M間の元の順序は維持）
                for (let i = 0; i < allMInScope.length; i++) {
                    const newSort = (i + 1) * 1000;
                    if (allMInScope[i].sort_order !== newSort) {
                        const { error: updErr } = await db
                            .from('circuits')
                            .update({ sort_order: newSort })
                            .eq('id', allMInScope[i].id);
                        if (updErr) throw updErr;
                        allMInScope[i].sort_order = newSort;
                    }
                }

                // 3. RC番号は全盤を通しで「連番」で振る。
                //    1グループ = 4サブ（R{g}-1 ～ R{g}-4）。4サブ埋まったら次のグループへ。
                //    前のM回路が端数（例: remocon=1）で終わってもギャップを作らず、
                //    次のM回路のRCは同じグループの続きから割り当てる。
                const toInsert = [];
                let totalSub = 0; // 全体通しのサブ連番（0始まり）
                // sort_order更新後のM回路を再取得
                const mCircuitsFresh = allMInScope.filter(c => c.remocon && c.remocon > 0);
                for (let i = 0; i < mCircuitsFresh.length; i++) {
                    const m = mCircuitsFresh[i];
                    for (let j = 0; j < m.remocon; j++) {
                        const g = Math.floor(totalSub / 4);
                        const sub = (totalSub % 4) + 1;
                        toInsert.push({
                            panel_name: m.panel_name,
                            type: 'RC',
                            symbol: m.symbol,
                            circuit_no: m.circuit_no,
                            parent_no: `R${g}-${sub}`,
                            phase: m.phase,
                            breaker: 'RR2P2E',
                            af: 20,
                            at: 20,
                            voltage: m.voltage,
                            lighting: 0,
                            outlet: 0,
                            fc: 0,
                            oa: 0,
                            feeder: 0,
                            load_name: '',
                            remocon: 0,
                            sort_order: (m.sort_order || 0) + (j + 1),
                            project_id: projectGetCurrent()
                        });
                        totalSub++;
                    }
                }

                if (toInsert.length > 0) {
                    const { error: insErr } = await db
                        .from('circuits')
                        .insert(toInsert);
                    if (insErr) throw insErr;
                }

                await loadCircuits();
                await renderCircuits();
                alert(`${toInsert.length}個のRC回路を展開しました`);
            } catch (error) {
                console.error('Error expanding remcon:', error);
                alert('エラーが発生しました');
            }
        }

        async function deleteAllRemcon() {
            if (!confirm('すべてのRC回路を削除しますか？')) return;

            try {
                const { error } = await db
                    .from('circuits')
                    .delete()
                    .eq('type', 'RC')
                    .eq('project_id', projectGetCurrent());

                if (error) throw error;
                await loadCircuits();
                await renderCircuits();
                await loadPanels();
                alert('RC回路を削除しました');
            } catch (error) {
                console.error('Error deleting remcon:', error);
                alert('エラーが発生しました');
            }
        }

        function exportCircuitsCsv() {
            const filterValue = document.getElementById('circuitsPanelFilter').value;
            let circuits = allCircuits;
            if (filterValue) {
                circuits = allCircuits.filter(c => c.panel_name === filterValue);
            }

            const headers = ['#', '盤名称', '種別', '区分', '記号', '回路No', '相', '遮断器', 'AF', 'AT', '電圧', '照明[VA]', 'ｺﾝｾﾝﾄ[VA]', 'FC[VA]', 'OA[VA]', '幹線分岐[VA]', '合計[VA]', '電流[A]', 'AT判定', '負荷名称'];
            const rows = [headers.join(',')];

            circuits.forEach((circuit, index) => {
                const total = (circuit.lighting || 0) + (circuit.outlet || 0) + (circuit.fc || 0) + (circuit.oa || 0) + (circuit.feeder || 0);
                const voltage = circuit.voltage || 100;
                const isThreePhase = circuit.phase && ['R', 'S', 'T', 'R-S', 'S-T', 'R-T', 'RST'].includes(circuit.phase);
                const current = isThreePhase ? total * 1000 / (Math.sqrt(3) * voltage) : total * 1000 / voltage;
                const atStatus = (circuit.at || 0) >= current ? 'OK' : '×';

                const row = [
                    index + 1,
                    circuit.panel_name || '',
                    circuit.type || '',
                    circuit.category || '電灯',
                    circuit.symbol || '',
                    circuit.circuit_no || '',
                    circuit.phase || '',
                    circuit.breaker || '',
                    circuit.af || '',
                    circuit.at || '',
                    circuit.voltage || '',
                    Math.round((circuit.lighting || 0) * 1000),
                    Math.round((circuit.outlet || 0) * 1000),
                    Math.round((circuit.fc || 0) * 1000),
                    Math.round((circuit.oa || 0) * 1000),
                    Math.round((circuit.feeder || 0) * 1000),
                    Math.round(total * 1000),
                    current.toFixed(2),
                    atStatus,
                    circuit.load_name || ''
                ];
                rows.push(row.map(cell => `"${cell}"`).join(','));
            });

            const csv = rows.join('\n');
            const blob = new Blob(['\uFEFF' + csv], { type: 'text/csv;charset=utf-8;' });
            const link = document.createElement('a');
            const url = URL.createObjectURL(blob);
            link.setAttribute('href', url);
            link.setAttribute('download', `circuits_${new Date().getTime()}.csv`);
            link.style.visibility = 'hidden';
            document.body.appendChild(link);
            link.click();
            document.body.removeChild(link);
        }

        // === 回路DBレポート印刷 ===
        async function printCircuitReport() {
            if (allPanels.length === 0) { alert('盤データがありません'); return; }

            // AT判定キャッシュ確保: 未レンダリング回路があれば両カテゴリをレンダリング
            const needsRender = allCircuits.some(c => c.type !== 'RC' && !c._atStatus);
            if (needsRender) {
                const filterEl = document.getElementById('circuitCategoryFilter');
                const savedFilter = filterEl ? filterEl.value : '電灯';
                try {
                    if (filterEl) {
                        filterEl.value = '電灯';
                        await renderCircuits();
                        filterEl.value = '動力';
                        await renderCircuits();
                        filterEl.value = savedFilter;
                        await renderCircuits();
                    }
                } catch(e) { console.warn('AT判定プリレンダー失敗:', e); }
            }

            const localCD = getLocalCircuitDataRaw();
            // プロジェクト名・ヘッダー
            const projName = (function(){
                try {
                    const pj = JSON.parse(localStorage.getItem('elecCalc:projects') || '[]');
                    const cur = localStorage.getItem('elecCalc:currentProject') || 'proj_default';
                    const f = pj.find(p => p.id === cur);
                    return f ? f.name : '';
                } catch { return ''; }
            })();
            const ph = (function(){
                try { return JSON.parse(localStorage.getItem('elecCalc:projectHeader') || '{}'); } catch { return {}; }
            })();

            const MOTOR_IM_TABLE_R = {0.2:2.9,0.4:4.4,0.75:6.6,1.5:10.6,2.2:14.4,3.7:22,5.5:32,7.5:43,11:62,15:83,18.5:102,22:120,30:163,37:198,45:242,55:291,75:395,90:474,110:577,132:693,160:826,200:1040,250:1300};
            function getImR(kw) {
                if (MOTOR_IM_TABLE_R[kw]) return MOTOR_IM_TABLE_R[kw];
                const keys = Object.keys(MOTOR_IM_TABLE_R).map(Number).sort((a,b)=>a-b);
                for (const k of keys) { if (k >= kw) return MOTOR_IM_TABLE_R[k]; }
                return 0;
            }

            const startLabels = {direct:'直入',star_delta:'Y-Δ',inverter:'INV',soft:'ソフト'};

            // 盤ごとにセクションHTML生成
            let sectionsHtml = '';
            allPanels.forEach(panel => {
                const panelCircuits = allCircuits.filter(c => c.panel_name === panel.name && c.type !== 'RC');
                const lightingCircuits = panelCircuits.filter(c => (c.category || '電灯') === '電灯');
                const motorCircuits = panelCircuits.filter(c => (c.category || '電灯') === '動力');

                sectionsHtml += '<div class="panel-section">';
                sectionsHtml += '<div class="panel-title">';
                sectionsHtml += '<span>' + panel.name + '</span>';
                sectionsHtml += '<span class="panel-info">' + panel.elec_type + '　主幹: ' + (panel.main_breaker||'-')
                    + ' AF' + (panel.af||'-') + '/AT' + (panel.at||'-')
                    + '　電灯: ' + lightingCircuits.length + '回路　動力: ' + motorCircuits.length + '回路</span>';
                sectionsHtml += '</div>';

                // --- 電灯回路テーブル ---
                if (lightingCircuits.length > 0) {
                    sectionsHtml += '<div class="cat-hdr cat-light">電灯・コンセント回路</div>';
                    sectionsHtml += '<table><thead><tr>'
                        + '<th>#</th><th>記号</th><th>回路No</th><th>相</th><th>遮断器</th><th>AF</th><th>AT</th><th>感度[mA]</th>'
                        + '<th>電圧</th><th>照明[VA]</th><th>ｺﾝｾﾝﾄ[VA]</th><th>FC[VA]</th><th>OA[VA]</th><th>幹線分岐[VA]</th>'
                        + '<th>合計[VA]</th><th>電流[A]</th><th>AT判定</th><th style="min-width:80px;">負荷名称</th>'
                        + '</tr></thead><tbody>';
                    let sL=0,sO=0,sF=0,sA=0,sFd=0;
                    lightingCircuits.forEach((c, i) => {
                        const lVA=Math.round((c.lighting||0)*1000), oVA=Math.round((c.outlet||0)*1000);
                        const fVA=Math.round((c.fc||0)*1000), aVA=Math.round((c.oa||0)*1000);
                        const fdVA=Math.round((c.feeder||0)*1000);
                        const totalVA=lVA+oVA+fVA+aVA+fdVA;
                        const v=c.voltage||100;
                        const is3P=c.phase&&['R','S','T','R-S','S-T','R-T','RST'].includes(c.phase);
                        const cur=is3P?totalVA/(Math.sqrt(3)*v):totalVA/v;
                        const at=c.at||0;
                        const atCached = c._atStatus || '-';
                        const atOk = (atCached === 'OK' || atCached === '-');
                        sL+=lVA; sO+=oVA; sF+=fVA; sA+=aVA; sFd+=fdVA;
                        const bg = i%2===1 ? ' style="background:#f8f8f8;"' : '';
                        const sensL = /ELCB|ELB/i.test(c.breaker||'') ? ((localCD[c.id]&&localCD[c.id].sensitivity)||'30') : '—';
                        sectionsHtml += '<tr' + bg + '>'
                            + '<td class="c">' + (i+1) + '</td>'
                            + '<td class="c">' + (c.symbol||'-') + '</td>'
                            + '<td class="c">' + (c.circuit_no??'') + '</td>'
                            + '<td class="c">' + (c.phase||'-') + '</td>'
                            + '<td class="c">' + (c.breaker||'-') + '</td>'
                            + '<td class="c">' + (c.af||'-') + '</td>'
                            + '<td class="c">' + (c.at||'-') + '</td>'
                            + '<td class="c">' + sensL + '</td>'
                            + '<td class="c">' + v + '</td>'
                            + '<td class="r">' + (lVA||'-') + '</td>'
                            + '<td class="r">' + (oVA||'-') + '</td>'
                            + '<td class="r">' + (fVA||'-') + '</td>'
                            + '<td class="r">' + (aVA||'-') + '</td>'
                            + '<td class="r">' + (fdVA||'-') + '</td>'
                            + '<td class="r">' + totalVA.toLocaleString() + '</td>'
                            + '<td class="r">' + cur.toFixed(1) + '</td>'
                            + '<td class="c ' + (atOk?'at-ok':'at-ng') + '">' + atCached + '</td>'
                            + '<td class="l">' + (c.load_name||'') + '</td>'
                            + '</tr>';
                    });
                    const sTotal = sL+sO+sF+sA+sFd;
                    sectionsHtml += '<tr class="sum-row"><td colspan="9" class="r" style="font-weight:bold;">合計</td>'
                        + '<td class="r">' + sL.toLocaleString() + '</td><td class="r">' + sO.toLocaleString() + '</td>'
                        + '<td class="r">' + sF.toLocaleString() + '</td><td class="r">' + sA.toLocaleString() + '</td>'
                        + '<td class="r">' + sFd.toLocaleString() + '</td><td class="r" style="font-weight:bold;">' + sTotal.toLocaleString() + '</td>'
                        + '<td colspan="3"></td></tr>';
                    sectionsHtml += '</tbody></table>';
                }

                // --- 動力回路テーブル ---
                if (motorCircuits.length > 0) {
                    sectionsHtml += '<div class="cat-hdr cat-motor">動力回路</div>';
                    sectionsHtml += '<table><thead><tr>'
                        + '<th>#</th><th>記号</th><th>回路No</th><th>相</th><th>遮断器</th><th>AF</th><th>AT</th><th>感度[mA]</th>'
                        + '<th>電圧</th><th>kW</th><th>台数</th><th>Im[A]</th><th>始動</th>'
                        + '<th>合計[VA]</th><th>電流[A]</th><th>AT判定</th><th style="min-width:80px;">負荷名称</th>'
                        + '</tr></thead><tbody>';
                    let skW=0, sVA=0;
                    motorCircuits.forEach((c, i) => {
                        const mm = getMotorMeta(c.id);
                        const kw=mm.kw||0, cnt=mm.count||1;
                        const im = getImR(kw);
                        const totalVA = Math.round(Math.sqrt(3)*200*im*cnt);
                        const v=c.voltage||200;
                        const cur = totalVA/(Math.sqrt(3)*v);
                        const at=c.at||0;
                        const atCachedM = c._atStatus || '-';
                        const atOkM = (atCachedM === 'OK' || atCachedM === '-');
                        skW+=kw*cnt; sVA+=totalVA;
                        const bg = i%2===1 ? ' style="background:#f8f8f8;"' : '';
                        const sensM = /ELCB|ELB/i.test(c.breaker||'') ? ((localCD[c.id]&&localCD[c.id].sensitivity)||'30') : '—';
                        sectionsHtml += '<tr' + bg + '>'
                            + '<td class="c">' + (i+1) + '</td>'
                            + '<td class="c">' + (c.symbol||'◇') + '</td>'
                            + '<td class="c">' + (c.circuit_no??'') + '</td>'
                            + '<td class="c">' + (c.phase||'RST') + '</td>'
                            + '<td class="c">' + (c.breaker||'-') + '</td>'
                            + '<td class="c">' + (c.af||'-') + '</td>'
                            + '<td class="c">' + (c.at||'-') + '</td>'
                            + '<td class="c">' + sensM + '</td>'
                            + '<td class="c">' + v + '</td>'
                            + '<td class="r">' + (kw||'-') + '</td>'
                            + '<td class="c">' + cnt + '</td>'
                            + '<td class="r">' + (im?im.toFixed(1):'-') + '</td>'
                            + '<td class="c">' + (startLabels[mm.startMethod]||mm.startMethod||'-') + '</td>'
                            + '<td class="r">' + totalVA.toLocaleString() + '</td>'
                            + '<td class="r">' + cur.toFixed(1) + '</td>'
                            + '<td class="c ' + (atOkM?'at-ok':'at-ng') + '">' + atCachedM + '</td>'
                            + '<td class="l">' + (c.load_name||'') + '</td>'
                            + '</tr>';
                    });
                    sectionsHtml += '<tr class="sum-row motor"><td colspan="9" class="r" style="font-weight:bold;">合計</td>'
                        + '<td class="r">' + skW.toFixed(1) + '</td><td colspan="3"></td>'
                        + '<td class="r" style="font-weight:bold;">' + sVA.toLocaleString() + '</td>'
                        + '<td colspan="3"></td></tr>';
                    sectionsHtml += '</tbody></table>';
                }

                if (lightingCircuits.length === 0 && motorCircuits.length === 0) {
                    sectionsHtml += '<div style="padding:6px 10px;color:#999;font-style:italic;font-size:8pt;">回路データなし</div>';
                }
                sectionsHtml += '</div>'; // panel-section
            });

            const now = new Date();
            const dateStr = now.getFullYear() + '/' + (now.getMonth()+1) + '/' + now.getDate();

            const fullHtml = `<!DOCTYPE html><html><head><meta charset="utf-8"><title>回路DBレポート</title>
<style>
@page { size: A4 landscape; margin: 10mm 8mm; }
* { margin:0; padding:0; box-sizing:border-box; }
body { font-family:'Meiryo','Yu Gothic','Hiragino Sans',sans-serif; font-size:8pt; color:#222; padding:8px; line-height:1.25; }
.rpt-header { text-align:center; padding:8px 0 6px; border-bottom:2px solid #00695c; margin-bottom:8px; }
.rpt-header h1 { font-size:14pt; color:#00695c; letter-spacing:3px; margin:0; }
.rpt-header .meta { font-size:7.5pt; color:#666; margin-top:3px; }
.panel-section { margin-bottom:10px; border:1px solid #bbb; border-radius:3px; overflow:hidden; page-break-inside:avoid; }
.panel-title { background:#00695c; color:#fff; padding:4px 8px; font-size:9.5pt; font-weight:bold; display:flex; justify-content:space-between; align-items:center; }
.panel-info { font-weight:normal; font-size:7.5pt; opacity:0.85; }
.cat-hdr { padding:2px 8px; font-weight:bold; font-size:8pt; border-bottom:1px solid #ccc; }
.cat-light { background:#e8f5e9; color:#2e7d32; }
.cat-motor { background:#e3f2fd; color:#1565c0; }
table { width:100%; border-collapse:collapse; font-size:7.5pt; }
th { background:#f0f0f0; border:1px solid #bbb; padding:2px 3px; text-align:center; font-weight:bold; white-space:nowrap; font-size:7pt; }
td { border:1px solid #ddd; padding:1px 3px; white-space:nowrap; }
td.c { text-align:center; }
td.r { text-align:right; }
td.l { text-align:left; white-space:normal; max-width:120px; overflow:hidden; text-overflow:ellipsis; }
.sum-row { background:#e8f5e9; font-weight:bold; }
.sum-row.motor { background:#e3f2fd; }
.sum-row td { border-top:2px solid #999; }
.at-ok { color:#2e7d32; font-weight:bold; }
.at-ng { color:#c62828; font-weight:bold; }
.rpt-footer { text-align:center; color:#aaa; font-size:6.5pt; padding:6px 0; border-top:1px solid #ddd; margin-top:8px; }
@media print {
    .no-print { display:none!important; }
    .panel-section { page-break-inside:avoid; }
}
</style></head><body>
<div class="no-print" style="text-align:right;margin-bottom:8px;">
    <button onclick="window.print()" style="font-size:11pt;padding:6px 20px;background:#1565c0;color:#fff;border:none;border-radius:4px;cursor:pointer;">🖨️ 印刷 / PDF保存</button>
    <button onclick="window.close()" style="font-size:11pt;padding:6px 20px;background:#78909c;color:#fff;border:none;border-radius:4px;cursor:pointer;margin-left:8px;">閉じる</button>
</div>
<div class="rpt-header">
    <h1>回 路 D B レ ポ ー ト</h1>
    <div class="meta">${ph.client?'客先: '+ph.client+'　':''}${ph.location?'場所: '+ph.location+'　':''}プロジェクト: ${projName||'-'}　出力日: ${dateStr}　盤数: ${allPanels.length}</div>
</div>
${sectionsHtml}
<div class="rpt-footer">エル・エル・イー電気株式会社　回路DBレポート　${dateStr}</div>
</body></html>`;

            const w = window.open('', '_blank');
            if (!w) { alert('ポップアップがブロックされました。許可してください。'); return; }
            w.document.write(fullHtml);
            w.document.close();
        }

        function getLocalCircuitDataRaw() {
            try { return JSON.parse(localStorage.getItem('elecCalc:localCircuitData') || '{}'); } catch { return {}; }
        }

        // FEEDERS FUNCTIONS
        function getLoadCapacity(feeder) {
            if (feeder.load_type === 'panel') {
                const panel = allPanels.find(p => p.name === feeder.load_name);
                if (panel) {
                    const circuits = allCircuits.filter(c => c.panel_name === panel.name);
                    const summaries = calculatePanelSummaries(panel.name, circuits);
                    return summaries.total;
                }
            } else if (feeder.load_type === 'equipment') {
                const circuits = allCircuits.filter(c => c.load_name === feeder.load_name);
                const total = circuits.reduce((sum, c) => sum + (c.lighting || 0) + (c.outlet || 0) + (c.fc || 0) + (c.oa || 0) + (c.feeder || 0), 0);
                return total;
            }
            return 0;
        }

        function getDemandFactor(capacity) {
            for (let entry of DEMAND_FACTOR_TABLE) {
                if (capacity <= entry.maxTotal) {
                    return entry.factor;
                }
            }
            return 50;
        }

        function selectCableSize(current, cableType) {
            const capacity = getCableCapacityKey(cableType);
            for (let i = CABLE_DATA.length - 1; i >= 0; i--) {
                if (CABLE_DATA[i][capacity] >= current) {
                    return CABLE_DATA[i].size;
                }
            }
            return CABLE_DATA[CABLE_DATA.length - 1].size;
        }

        function calculateVoltageDrop(current, length, cableSize, phase, powerFactor) {
            const cable = CABLE_DATA.find(c => c.size === cableSize);
            if (!cable) return 0;

            const cosTheta = powerFactor || 0.85;
            const sinTheta = Math.sqrt(1 - cosTheta * cosTheta);
            const r = cable.r;
            const x = cable.x;
            const L = length;

            if (phase === '3φ3W') {
                return Math.sqrt(3) * current * L * (r * cosTheta + x * sinTheta) / 1000;
            } else {
                return 2 * current * L * (r * cosTheta + x * sinTheta) / 1000;
            }
        }

        function selectBreaker(current, breakerType) {
            const selectedAF = AF_VALUES.find(v => v >= current);
            const selectedAT = AT_VALUES.find(v => v >= current);
            return {
                af: selectedAF || AF_VALUES[AF_VALUES.length - 1],
                at: selectedAT || AT_VALUES[AT_VALUES.length - 1]
            };
        }

        // ===== 幹線 source(自/至) ヘルパ =====
        // 記号「分岐」の回路一覧をラベル付きで返す（幹線の自＝親回路として選択可能）
        function listBranchCircuits() {
            return allCircuits
                .filter(c => c.symbol === '分岐')
                .map(c => {
                    const phaseStr = c.phase || '-';
                    const at = c.at || 0;
                    const label = `${c.panel_name || '?'} / 分岐 ${phaseStr} ${at}AT${c.load_name ? ' ('+c.load_name+')' : ''}`;
                    return { id: c.id, label, circuit: c };
                });
        }
        // 幹線の自設定を取得（デフォルトはキュービクル）
        function getFeederSource(feederId) {
            const l = localFeederData[feederId] || {};
            return {
                type: l.source_type || 'cubicle',
                circuitId: l.source_circuit_id || null,
                transformerId: l.source_transformer_id || null
            };
        }
        // 内線規程 1310-1 本文＋表1310-1 に基づく許容電圧降下率[%]
        // 本文：「低圧配線中の電圧降下は、幹線および分岐回路においてそれぞれ標準電圧の2%以下。
        //        ただし、電気使用場所内に設けた変圧器から供給される場合の【幹線】の電圧降下は 3% 以下とすることができる」
        // 表1310-1：60mを超え、電気的要件等からやむを得ない場合の緩和値（総合VD率）
        //   - 60m超120m以下：構内変圧器 5% / 事業者引込 4%
        //   - 120m超200m以下：構内変圧器 6% / 事業者引込 5%
        //   - 200m超：        構内変圧器 7% / 事業者引込 6%
        // 本アプリでは幹線計算書の各行について：
        //   - 60m以下：
        //       source_type='cubicle' or 'transformer' （構内変圧器からの主幹線）→ 3%
        //       source_type='branch' （幹線分岐＝タップ）→ 2%（本文の分岐枠）
        //       構内変圧器以外の主幹線（事業者引込）→ 2%
        //   - 60m超：電源種別（構内変圧器 or 事業者引込）で緩和値
        function getAllowedVdPercent(feeder, length) {
            const src = getFeederSource(feeder.id);
            // 親を遡って最終電源種別を特定（60m超の緩和値判定に使う）
            let rootType = src.type;
            if (src.type === 'branch') {
                let guard = 0;
                let curFeeder = feeder;
                while (guard++ < 20) {
                    const s = getFeederSource(curFeeder.id);
                    if (s.type !== 'branch' || !s.circuitId) { rootType = s.type; break; }
                    const parentCircuit = allCircuits.find(c => c.id === s.circuitId);
                    if (!parentCircuit) { rootType = 'cubicle'; break; }
                    const parentFeeder = allFeeders.find(f => f.load_name === parentCircuit.panel_name);
                    if (!parentFeeder) { rootType = 'cubicle'; break; }
                    curFeeder = parentFeeder;
                }
            }
            const inhouseTransformer = (rootType === 'cubicle' || rootType === 'transformer');
            const isBranch = (src.type === 'branch');
            const L = Number(length) || 0;

            // 60m以下：本文ルール
            if (L <= 60) {
                if (isBranch) {
                    // 幹線分岐（＝分岐枠）は2%（本文）
                    return { allowed: 2, basis: '60m以下', sourceClass: '幹線分岐', note: '内線規程1310-1本文（分岐）' };
                }
                if (inhouseTransformer) {
                    // 構内変圧器から供給される主幹線：本文ただし書きで3%まで可
                    return { allowed: 3, basis: '60m以下', sourceClass: '構内変圧器→幹線', note: '内線規程1310-1本文ただし書き' };
                }
                // 事業者引込の主幹線：本文原則2%
                return { allowed: 2, basis: '60m以下', sourceClass: '事業者引込→幹線', note: '内線規程1310-1本文' };
            }

            // 60m超：表1310-1（電源種別で分類、幹線分岐の区別なし）
            if (inhouseTransformer) {
                if (L <= 120) return { allowed: 5, basis: '60m超120m以下', sourceClass: '構内変圧器', note: '内線規程 表1310-1' };
                if (L <= 200) return { allowed: 6, basis: '120m超200m以下', sourceClass: '構内変圧器', note: '内線規程 表1310-1' };
                return              { allowed: 7, basis: '200m超',          sourceClass: '構内変圧器', note: '内線規程 表1310-1' };
            } else {
                if (L <= 120) return { allowed: 4, basis: '60m超120m以下', sourceClass: '事業者引込', note: '内線規程 表1310-1' };
                if (L <= 200) return { allowed: 5, basis: '120m超200m以下', sourceClass: '事業者引込', note: '内線規程 表1310-1' };
                return              { allowed: 6, basis: '200m超',          sourceClass: '事業者引込', note: '内線規程 表1310-1' };
            }
        }
        // 分岐回路から引かれている子幹線を探す（1対1想定。複数リンクがある場合は親カテゴリ一致を優先）
        function findFeederFromBranch(circuitId) {
            if (!circuitId) return null;
            const linked = allFeeders.filter(f => {
                const s = getFeederSource(f.id);
                return s.type === 'branch' && s.circuitId === circuitId;
            });
            if (linked.length === 0) return null;
            if (linked.length === 1) return linked[0];
            // 複数ある場合は親回路のカテゴリに一致するものを優先
            const parent = allCircuits.find(c => c.id === circuitId);
            if (parent) {
                let pCat = parent.category || '';
                if (!pCat) {
                    const pPanel = allPanels.find(p => p.name === parent.panel_name);
                    pCat = (pPanel?.elec_type === '3φ3W') ? '動力' : '電灯';
                }
                const getCategory = (f) => {
                    const local = localFeederData[f.id]?.feeder_category;
                    if (local) return local;
                    if (f.feeder_category) return f.feeder_category;
                    const suffix = (f.load_name || '').match(/[(（]\s*(電灯|動力)\s*[)）]\s*$/);
                    if (suffix) return suffix[1];
                    return (f.phase_type === '3φ3W') ? '動力' : '電灯';
                };
                const matching = linked.find(f => getCategory(f) === pCat);
                if (matching) return matching;
            }
            return linked[0];
        }

        // 幹線の需要容量 [kVA] を計算（getLoadCapacity × demand_factor）
        function computeFeederDemandKva(feeder) {
            const cap = getLoadCapacity(feeder);
            const df = feeder.demand_factor || getDemandFactor(cap);
            return (cap * df) / 100;
        }

        // 循環参照の検知: 分岐回路の所属盤と子幹線の供給先盤が同じ or 先祖になる場合はNG
        // 簡易BFSで、source=branch チェーンを遡って parentPanel にぶつかれば循環
        function detectFeederCycle(parentCircuit, childFeeder) {
            if (!parentCircuit || !childFeeder) return false;
            const parentPanel = parentCircuit.panel_name;
            if (!parentPanel) return false;
            // 直接自己ループ: 子幹線が親と同じ盤を供給している
            if (childFeeder.load_name === parentPanel) return true;
            // 上流追跡: childFeeder の至=盤Y → 盤Y内の分岐回路の子幹線を辿って parentPanel へ到達するか
            const visited = new Set();
            const queue = [childFeeder];
            while (queue.length) {
                const f = queue.shift();
                if (!f || visited.has(f.id)) continue;
                visited.add(f.id);
                const targetPanel = f.load_name;
                if (!targetPanel) continue;
                if (targetPanel === parentPanel) return true;
                // 盤 targetPanel 内の分岐回路
                const branches = allCircuits.filter(c => c.symbol === '分岐' && c.panel_name === targetPanel);
                for (const b of branches) {
                    const child = findFeederFromBranch(b.id);
                    if (child) queue.push(child);
                }
            }
            return false;
        }

        // 親分岐回路の feeder[VA] を子幹線の需要容量で上書き保存
        // （子幹線 demand_capacity の変化を親分岐回路の設備容量へ反映し、
        // 親盤サマリーの ΣVA に自動計上されるようにする）
        async function syncBranchCircuitFromChild(circuitId) {
            if (!circuitId) return;
            const parent = allCircuits.find(c => c.id === circuitId);
            if (!parent || parent.symbol !== '分岐') return;
            const child = findFeederFromBranch(circuitId);
            // 循環参照チェック
            if (child && detectFeederCycle(parent, child)) {
                console.warn(`syncBranchCircuitFromChild: cycle detected (circuit ${circuitId} → feeder ${child.id})`);
                alert(`⚠ 循環参照を検知しました\n親分岐回路の所属盤「${parent.panel_name}」が子幹線の供給先チェーン内に含まれます。リンクを解除してください。`);
                return;
            }
            const newFeederKva = child ? computeFeederDemandKva(child) : 0;
            // 既存値と差分がなければ更新しない
            if (Math.abs((parent.feeder || 0) - newFeederKva) < 0.001) return;
            try {
                const { error } = await db
                    .from('circuits')
                    .update({ lighting: 0, outlet: 0, fc: 0, oa: 0, feeder: newFeederKva })
                    .eq('id', circuitId);
                if (error) throw error;
            } catch (err) {
                console.error('syncBranchCircuitFromChild:', err);
            }
        }

        // 指定feederIdの親分岐回路（自=branch）を特定しsync実行
        async function syncParentBranchFromFeeder(feederId) {
            const src = getFeederSource(feederId);
            if (src.type !== 'branch' || !src.circuitId) return;
            await syncBranchCircuitFromChild(src.circuitId);
        }

        // 全 分岐→子幹線 リンクを走査しparent feeder[VA]を同期（子孫の回路変更が親へ伝搬するように）
        // 深い階層のカスケードに対応するため最大5段まで反復
        let _syncAllBranchFeedersBusy = false;
        async function syncAllBranchFeeders() {
            if (_syncAllBranchFeedersBusy) return;
            _syncAllBranchFeedersBusy = true;
            try {
                for (let pass = 0; pass < 5; pass++) {
                    let changed = false;
                    const branchCircuits = allCircuits.filter(c => c.symbol === '分岐');
                    for (const bc of branchCircuits) {
                        const child = findFeederFromBranch(bc.id);
                        if (!child) continue;
                        const newKva = computeFeederDemandKva(child);
                        if (Math.abs((bc.feeder || 0) - newKva) >= 0.001) {
                            await syncBranchCircuitFromChild(bc.id);
                            changed = true;
                        }
                    }
                    if (!changed) break;
                    await loadCircuits();
                }
            } finally {
                _syncAllBranchFeedersBusy = false;
            }
        }

        // ===== 系統図プレビュー =====
        // キュービクル → feeder(cubicle) → 盤 → 分岐 → 子feeder(branch) → ...
        // をインデント付きの折りたたみ可能なツリーとして表示
        function showSystemDiagram() {
            const body = document.getElementById('systemDiagramBody');
            const modal = document.getElementById('systemDiagramModal');
            if (!body || !modal) return;

            // 訪問済み盤セット（循環防止）
            const visitedPanels = new Set();
            // 訪問済みfeederセット（循環防止）
            const visitedFeeders = new Set();

            // 幹線ラベル
            function feederLabel(f) {
                const no = localFeederData[f.id]?.feeder_no || '';
                const cat = localFeederData[f.id]?.feeder_category || f.feeder_category || '電灯';
                const catIcon = cat === '動力' ? '⚙' : '⚡';
                const cap = getLoadCapacity(f);
                const df = f.demand_factor || getDemandFactor(cap);
                const dKva = (cap * df) / 100;
                const ph = f.phase_type || '-';
                const at = f.breaker_at || '-';
                return `${catIcon} 幹線${no ? 'No.'+no : ''} <span style="color:#666;">[${ph} ${at}AT, 需要${dKva.toFixed(2)}kVA]</span> → <b>${f.load_name || '(盤未設定)'}</b>`;
            }

            // 分岐回路ラベル
            function branchLabel(c) {
                const at = c.at || 0;
                const ph = c.phase || '-';
                return `🔀 ${c.panel_name || '?'} / 分岐 ${ph} ${at}AT${c.load_name ? ' ('+c.load_name+')' : ''}`;
            }

            // 盤内の分岐回路とその子幹線を再帰的に描画
            function renderPanelNode(panelName, depth) {
                if (!panelName) return '';
                if (visitedPanels.has(panelName)) {
                    return `<div style="margin-left:${depth*20}px;color:#d32f2f;">↪ (循環参照: ${panelName})</div>`;
                }
                visitedPanels.add(panelName);

                const panel = allPanels.find(p => p.name === panelName);
                const panelCircuits = allCircuits.filter(c => c.panel_name === panelName);
                const summaries = panel ? calculatePanelSummaries(panelName, panelCircuits) : null;
                const totalKva = summaries ? summaries.total : 0;

                let html = `<div style="margin-left:${depth*20}px;padding:4px 8px;background:#e3f2fd;border-left:3px solid #1976d2;margin-top:4px;border-radius:0 4px 4px 0;">`;
                html += `📦 <b>${panelName}</b> ${panel ? `<span style="color:#666;font-size:0.75rem;">[${panel.elec_type||'?'}, Σ${totalKva.toFixed(2)}kVA]</span>` : '<span style="color:#d32f2f;">(盤なし)</span>'}`;
                html += `</div>`;

                // 盤内の分岐回路
                const branches = panelCircuits.filter(c => c.symbol === '分岐');
                for (const b of branches) {
                    html += `<div style="margin-left:${(depth+1)*20}px;padding:3px 6px;background:#fff3e0;border-left:3px solid #ff6f00;margin-top:3px;border-radius:0 4px 4px 0;">${branchLabel(b)}</div>`;
                    // その分岐に紐付く子幹線
                    const child = findFeederFromBranch(b.id);
                    if (child) {
                        html += renderFeederNode(child, depth + 2);
                    } else {
                        html += `<div style="margin-left:${(depth+2)*20}px;color:#999;font-size:0.72rem;">（子幹線未リンク）</div>`;
                    }
                }
                visitedPanels.delete(panelName);
                return html;
            }

            // 幹線ノードを描画（ラベル→供給先盤を再帰）
            function renderFeederNode(feeder, depth) {
                if (visitedFeeders.has(feeder.id)) {
                    return `<div style="margin-left:${depth*20}px;color:#d32f2f;">↪ (循環参照: 幹線ID ${feeder.id})</div>`;
                }
                visitedFeeders.add(feeder.id);

                const src = getFeederSource(feeder.id);
                // 整合チェック
                let warn = '';
                if (src.type === 'branch' && src.circuitId) {
                    const parent = allCircuits.find(c => c.id === src.circuitId);
                    if (parent) {
                        const cap = getLoadCapacity(feeder);
                        const df = feeder.demand_factor || getDemandFactor(cap);
                        const dKva = (cap * df) / 100;
                        const ph = feeder.phase_type || '1φ2W';
                        const v = feeder.voltage || 100;
                        let current = 0;
                        if (ph === '3φ3W') current = dKva * 1000 / (Math.sqrt(3) * v);
                        else if (ph === '1φ3W') current = dKva * 1000 / 200;
                        else current = dKva * 1000 / v;
                        if ((parent.at || 0) > 0 && current > parent.at) {
                            warn = ` <span style="color:#d32f2f;font-weight:bold;">⚠ 親AT超過(${parent.at}A&lt;${current.toFixed(1)}A)</span>`;
                        }
                    }
                }

                let html = `<div style="margin-left:${depth*20}px;padding:3px 6px;background:#e8f5e9;border-left:3px solid #2e7d32;margin-top:3px;border-radius:0 4px 4px 0;">${feederLabel(feeder)}${warn}</div>`;
                if (feeder.load_name) {
                    html += renderPanelNode(feeder.load_name, depth + 1);
                }
                return html;
            }

            // ルート=キュービクル → source='cubicle' な幹線一覧
            const cubicleFeeders = allFeeders.filter(f => getFeederSource(f.id).type === 'cubicle');
            // 孤立: source='branch' だが source_circuit_id が無効
            const orphanFeeders = allFeeders.filter(f => {
                const s = getFeederSource(f.id);
                if (s.type !== 'branch') return false;
                return !s.circuitId || !allCircuits.find(c => c.id === s.circuitId);
            });

            let html = '';
            html += `<div style="padding:6px 10px;background:#6a1b9a;color:#fff;border-radius:4px;font-weight:bold;font-size:0.95rem;">⚡ キュービクル（主母線）</div>`;

            if (cubicleFeeders.length === 0) {
                html += `<div style="margin-left:20px;color:#999;margin-top:6px;">キュービクル起点の幹線がありません（「自＝キュービクル」を選択してください）</div>`;
            } else {
                // 電灯/動力でグループ
                const lightingF = cubicleFeeders.filter(f => (localFeederData[f.id]?.feeder_category || f.feeder_category || '電灯') === '電灯');
                const motorF = cubicleFeeders.filter(f => (localFeederData[f.id]?.feeder_category || f.feeder_category || '電灯') === '動力');
                if (lightingF.length > 0) {
                    html += `<div style="margin-top:8px;margin-left:10px;color:#1976d2;font-weight:bold;">⚡ 電灯幹線</div>`;
                    for (const f of lightingF) html += renderFeederNode(f, 1);
                }
                if (motorF.length > 0) {
                    html += `<div style="margin-top:8px;margin-left:10px;color:#ff6f00;font-weight:bold;">⚙ 動力幹線</div>`;
                    for (const f of motorF) html += renderFeederNode(f, 1);
                }
            }

            if (orphanFeeders.length > 0) {
                html += `<div style="margin-top:16px;padding:6px 10px;background:#ffebee;color:#c62828;border-radius:4px;font-weight:bold;">⚠ 孤立幹線（自＝分岐 だが親回路が未指定/削除済み）</div>`;
                for (const f of orphanFeeders) {
                    html += `<div style="margin-left:20px;margin-top:3px;padding:3px 6px;background:#fff;border-left:3px solid #c62828;">${feederLabel(f)}</div>`;
                }
            }

            body.innerHTML = html;
            modal.style.display = 'block';
        }

        // 幹線の親パネル名を取得（source=branchの場合、分岐回路が属する盤名）
        function getFeederParentPanelName(feeder) {
            const s = getFeederSource(feeder.id);
            if (s.type !== 'branch' || !s.circuitId) return null;
            const parent = allCircuits.find(c => c.id === s.circuitId);
            return parent ? parent.panel_name : null;
        }
        // 親子ツリーを構築: root幹線→子幹線→孫幹線… をDFSで配置
        function buildFeederTreeOrder(feederList) {
            // 親盤名 → その盤をトップに持つ子幹線リスト
            const childrenByParentPanel = new Map();
            const roots = [];
            feederList.forEach(f => {
                const parentPanel = getFeederParentPanelName(f);
                if (parentPanel) {
                    if (!childrenByParentPanel.has(parentPanel)) childrenByParentPanel.set(parentPanel, []);
                    childrenByParentPanel.get(parentPanel).push(f);
                } else {
                    roots.push(f);
                }
            });
            // DFSで ordered list を作る
            const ordered = [];
            const visited = new Set();
            function walk(feeder, depth, isLast, ancestorHasMore) {
                if (visited.has(feeder.id)) return;  // 循環ガード
                visited.add(feeder.id);
                ordered.push({ feeder, depth, isLast, ancestorHasMore: [...ancestorHasMore] });
                const children = childrenByParentPanel.get(feeder.load_name) || [];
                const nextAncestor = [...ancestorHasMore, !isLast];
                children.forEach((child, i) => {
                    walk(child, depth + 1, i === children.length - 1, nextAncestor);
                });
            }
            roots.forEach((r, i) => walk(r, 0, i === roots.length - 1, []));
            // 親が未選択等で到達しなかった幹線は末尾にroot扱いで追加
            feederList.forEach(f => {
                if (!visited.has(f.id)) walk(f, 0, true, []);
            });
            return ordered;
        }

        // 盤一覧＋回路DBから幹線計算書へ自動反映
        // 1) 各盤に対し、load_name=盤名の幹線が無ければ作成
        // 2) 各分岐回路 (symbol='分岐') に対し、その分岐の load_name（行先）に一致する盤の幹線を子幹線として自動リンク
        async function autoSyncFeedersFromPanelsAndCircuits() {
            if (!confirm('盤一覧と回路DBから幹線計算書に自動反映します。\n\n・盤一覧の各盤 → 幹線行を自動作成（既に存在する盤はスキップ）\n・分岐回路(記号=分岐)の行先盤 → その盤の幹線を子幹線として親分岐にリンク\n\n実行しますか？')) return;
            let createdCount = 0;
            let linkedCount = 0;
            try {
                // 1) 各盤の幹線行を保証
                for (const panel of allPanels) {
                    if (!panel.name) continue;
                    const existing = allFeeders.find(f => f.load_name === panel.name);
                    if (existing) {
                        // 既存幹線のブレーカー種別・AF・ATも盤から更新
                        const updObj = {};
                        if (panel.main_breaker) updObj.breaker_type = panel.main_breaker;
                        if (Number(panel.af) > 0) updObj.breaker_af = Number(panel.af);
                        if (Number(panel.at) > 0) updObj.breaker_at = Number(panel.at);
                        if (Object.keys(updObj).length > 0) {
                            await db.from('feeders').update(updObj).eq('id', existing.id);
                            if (!localFeederData[existing.id]) localFeederData[existing.id] = {};
                            if (updObj.breaker_af || updObj.breaker_at) localFeederData[existing.id].breaker_adopt = 'manual';
                        }
                        continue;
                    }
                    // 盤電気種別から相・電圧を推定
                    const elecType = panel.elec_type || panel.type || '1φ2W';
                    let phase = '1φ2W', voltage = 100;
                    if (elecType === '1φ3W') { phase = '1φ3W'; voltage = 200; }
                    else if (elecType === '3φ3W') { phase = '3φ3W'; voltage = 200; }
                    // 盤の主遮断器・AF・ATを幹線に引き継ぐ
                    const panelBreaker = panel.main_breaker || '';
                    const panelAF = Number(panel.af) || 0;
                    const panelATval = Number(panel.at) || 0;
                    const insertObj = {
                        load_name: panel.name,
                        load_type: 'panel',
                        voltage: voltage,
                        phase_type: phase,
                        demand_factor: 100,
                        cable_type: 'CV',
                        cable_length: 0,
                        project_id: projectGetCurrent()
                    };
                    if (panelBreaker) insertObj.breaker_type = panelBreaker;
                    if (panelAF > 0) insertObj.breaker_af = panelAF;
                    if (panelATval > 0) insertObj.breaker_at = panelATval;
                    const { data, error } = await db.from('feeders').insert(insertObj).select().single();
                    if (error) { console.error('autoSync create feeder:', error); continue; }
                    // 動力盤なら feeder_category='動力'、ブレーカ採用=手動（盤から取得した値を使う）
                    if (data) {
                        if (!localFeederData[data.id]) localFeederData[data.id] = {};
                        localFeederData[data.id].feeder_category = (phase === '3φ3W') ? '動力' : '電灯';
                        if (panelAF > 0 || panelATval > 0) localFeederData[data.id].breaker_adopt = 'manual';
                        createdCount++;
                    }
                }
                saveLocalFeederData();
                await loadFeeders();

                // 2) 分岐回路と子幹線のリンク
                // 同じ盤名で電灯／動力の2幹線がある場合、親回路のカテゴリに一致する方を選ぶ
                // 盤名末尾の「(電灯)」「(動力)」「（電灯）」「（動力）」は無視して照合（曖昧一致）
                const stripCatSuffix = (s) => (s || '').trim()
                    .replace(/[(（]\s*(電灯|動力)\s*[)）]\s*$/, '')
                    .trim();
                let unlinkCount = 0;
                for (const circuit of allCircuits) {
                    if (circuit.symbol !== '分岐') continue;
                    const downstreamNameRaw = (circuit.load_name || '').trim();
                    if (!downstreamNameRaw) continue;
                    const downstreamNorm = stripCatSuffix(downstreamNameRaw);
                    // 行先が盤名と一致するか（曖昧一致可）
                    const downstreamPanel = allPanels.find(p => p.name === downstreamNameRaw)
                        || allPanels.find(p => stripCatSuffix(p.name) === downstreamNorm);
                    if (!downstreamPanel) continue;
                    // 親回路のカテゴリを特定（circuit.category があれば優先、無ければ所属盤の相から推定）
                    let parentCategory = circuit.category || '';
                    if (!parentCategory) {
                        const parentPanel = allPanels.find(p => p.name === circuit.panel_name);
                        const pElec = parentPanel?.elec_type || '';
                        parentCategory = (pElec === '3φ3W') ? '動力' : '電灯';
                    }
                    // 候補子幹線: load_name が完全一致 or カテゴリ接尾辞を除去した正規化一致
                    const candidates = allFeeders.filter(f => {
                        if (f.load_name === downstreamNameRaw) return true;
                        if (stripCatSuffix(f.load_name) === downstreamNorm) return true;
                        return false;
                    });
                    if (candidates.length === 0) continue;
                    // カテゴリ一致を優先（ローカル / DB / 盤名末尾 / 相）
                    const getCategory = (f) => {
                        const local = localFeederData[f.id]?.feeder_category;
                        if (local) return local;
                        if (f.feeder_category) return f.feeder_category;
                        const suffix = (f.load_name || '').match(/[(（]\s*(電灯|動力)\s*[)）]\s*$/);
                        if (suffix) return suffix[1];
                        return (f.phase_type === '3φ3W') ? '動力' : '電灯';
                    };
                    let childFeeder = candidates.find(f => getCategory(f) === parentCategory);
                    if (!childFeeder) childFeeder = candidates[0];
                    // この親回路に誤って紐付いている他の feeder を解除（1対1を保証）
                    for (const f of allFeeders) {
                        if (f.id === childFeeder.id) continue;
                        const s = getFeederSource(f.id);
                        if (s.type === 'branch' && s.circuitId === circuit.id) {
                            if (!localFeederData[f.id]) localFeederData[f.id] = {};
                            localFeederData[f.id].source_type = 'cubicle';
                            localFeederData[f.id].source_circuit_id = null;
                            unlinkCount++;
                        }
                    }
                    // 既にこの親にリンク済みならスキップ
                    const currentSrc = getFeederSource(childFeeder.id);
                    if (currentSrc.type === 'branch' && currentSrc.circuitId === circuit.id) continue;
                    if (!localFeederData[childFeeder.id]) localFeederData[childFeeder.id] = {};
                    localFeederData[childFeeder.id].source_type = 'branch';
                    localFeederData[childFeeder.id].source_circuit_id = circuit.id;
                    linkedCount++;
                }
                saveLocalFeederData();
                // 親分岐回路のfeeder[VA]を再集計
                if (typeof syncAllBranchFeeders === 'function') await syncAllBranchFeeders();
                await loadFeeders();
                await renderFeeders();
                alert(`自動反映が完了しました。\n\n・新規幹線作成: ${createdCount} 件\n・親分岐リンク: ${linkedCount} 件\n・誤リンク解除: ${unlinkCount} 件`);
            } catch (e) {
                console.error('autoSyncFeedersFromPanelsAndCircuits:', e);
                alert('自動反映中にエラーが発生しました: ' + (e.message || e));
            }
        }

        async function renderFeeders() {
            const tbody = document.getElementById('feedersTableBody');
            tbody.innerHTML = '';

            const categoryFilter = document.getElementById('feederCategoryFilter').value;
            let filtered = [...allFeeders];

            // Merge local data
            filtered.forEach(f => {
                if (localFeederData[f.id]) {
                    Object.assign(f, localFeederData[f.id]);
                }
            });

            if (categoryFilter) {
                filtered = filtered.filter(f => (f.feeder_category || '電灯') === categoryFilter);
            }

            // ★ 設計値行を生成する関数
            function createDesignRow(feeder) {
                const fd = localFeederData[feeder.id] || {};
                const cat = fd.feeder_category || feeder.feeder_category || '電灯';
                const autoVolt = (() => { const p = allPanels.find(pp => pp.name === feeder.load_name); if (!p) return null; const t = p.elec_type; return t === '3φ3W' ? 200 : (t === '1φ3W' ? 200 : 100); })();
                const voltage = autoVolt || feeder.voltage || 100;
                const autoPhaseVal = (() => { const p = allPanels.find(pp => pp.name === feeder.load_name); return p ? p.elec_type : null; })();
                const phase = autoPhaseVal || feeder.phase_type || '1φ2W';
                const pf = Number(fd.power_factor) || (cat === '動力' ? 0.8 : 1.0);

                // ★ 盤一覧の設計kVA（kW→kVA換算済み）を優先取得
                const matchedPanel = allPanels.find(pp => pp.name === feeder.load_name);
                let dKva = 0;
                if (matchedPanel) {
                    const panelDesignRaw = getPanelDesignKva(matchedPanel.name);
                    if (panelDesignRaw > 0) {
                        const is3ph = (matchedPanel.elec_type === '3φ3W');
                        if (is3ph) {
                            var dpf = 0.8, deff = 0.85;
                            var dImP = (panelDesignRaw * 1000) / (Math.sqrt(3) * 200 * dpf * deff);
                            dKva = Math.sqrt(3) * 200 * dImP / 1000;
                        } else {
                            dKva = panelDesignRaw;
                        }
                    }
                }
                // 盤一覧に設計値がなければ、幹線の設計値フィールドから取得（従来互換）
                if (dKva <= 0) {
                    const designRawVal = Number(fd.design_capacity) || 0;
                    if (designRawVal <= 0) return null;
                    dKva = designRawVal;
                    if (cat === '動力' && phase === '3φ3W') {
                        const dEff = 0.85;
                        const dIm = (designRawVal * 1000) / (Math.sqrt(3) * voltage * pf * dEff);
                        dKva = Math.sqrt(3) * voltage * dIm / 1000;
                    }
                }
                // ★ 設計需要率: 盤一覧の設計需要率 → なければ実需要率
                var designDemandFactor = feeder.demand_factor || getDemandFactor(dKva);
                if (matchedPanel) {
                    var pdRaw = getPanelDesignDemand(matchedPanel.name);
                    if (pdRaw >= 0) designDemandFactor = pdRaw;
                }
                const dDemand = (dKva * designDemandFactor) / 100;
                let dCurrent = 0;
                if (phase === '3φ3W') dCurrent = dDemand * 1000 / (Math.sqrt(3) * voltage);
                else if (phase === '1φ3W') dCurrent = dDemand * 1000 / 200;
                else dCurrent = dDemand * 1000 / voltage;

                const cableType = feeder.cable_type || 'CV';
                const ambTemp = Number(fd.ambient_temp) || 30;
                const grpCnt = Number(fd.grouping_count) || 1;
                const instMethod = fd.install_method || 'rack_single';
                // ★ 実採用ケーブルサイズを使用（実負荷行と同じケーブルで設計値の電流・VDを計算）
                const cableAdoptMode = fd.cable_adopt || 'calc';
                const cableSizeManualVal = Number(feeder.cable_size) || 0;
                const cableSizeCalcVal = (typeof selectCableSizeCorrected === 'function') ? selectCableSizeCorrected(dCurrent, cableType, ambTemp, grpCnt, instMethod) : 0;
                const dCableSize = (cableAdoptMode === 'manual' && cableSizeManualVal > 0) ? cableSizeManualVal : (Number(feeder.cable_size) || cableSizeCalcVal);
                const length = feeder.cable_length || 0;
                const dVd = (typeof calculateVoltageDrop === 'function') ? calculateVoltageDrop(dCurrent, length, dCableSize, phase, pf) : 0;
                const dVdPct = voltage > 0 ? (dVd / voltage * 100) : 0;
                const vdRule = (typeof getAllowedVdPercent === 'function') ? getAllowedVdPercent(feeder, length) : { allowed: 4.0 };
                const dVdOk = dVdPct <= vdRule.allowed ? 'OK' : '×';
                const dBreaker = (typeof selectBreaker === 'function') ? selectBreaker(dCurrent, feeder.breaker_type) : { af: 0, at: 0 };

                // 接地線
                const gndCalcD = (typeof calcGroundWireSize === 'function') ? calcGroundWireSize(dBreaker.at) : { size: 0 };

                const colCount = document.querySelector('#feedersTable thead tr')?.children.length || 30;
                const tr = document.createElement('tr');
                tr.style.cssText = 'background:#e3f2fd;border-bottom:2px solid #1565c0;';
                // 幹線No列にラベル
                let cells = `<td style="text-align:center;font-size:0.65rem;color:#1565c0;font-weight:bold;border:1px solid #ddd;padding:2px;">設計</td>`;
                cells += `<td style="border:1px solid #ddd;font-size:0.68rem;padding:2px;">${cat}</td>`; // 区分
                cells += `<td style="border:1px solid #ddd;"></td>`; // 起点
                // 設計容量の表示ラベル
                var designLabel = '';
                if (matchedPanel && getPanelDesignKva(matchedPanel.name) > 0) {
                    var pRaw = getPanelDesignKva(matchedPanel.name);
                    designLabel = (matchedPanel.elec_type === '3φ3W') ? pRaw + 'kW→' + dKva.toFixed(1) + 'kVA' : dKva.toFixed(1) + 'kVA';
                } else {
                    var fRaw = Number(fd.design_capacity) || 0;
                    designLabel = (cat === '動力' && fRaw > 0) ? fRaw + 'kW→' + dKva.toFixed(1) + 'kVA' : dKva.toFixed(1) + 'kVA';
                }
                cells += `<td style="border:1px solid #ddd;font-size:0.68rem;padding:2px;color:#1565c0;">${designLabel}</td>`;
                cells += `<td style="border:1px solid #ddd;font-size:0.72rem;text-align:right;padding:2px;font-weight:bold;">${dKva.toFixed(2)}</td>`; // 負荷容量
                cells += `<td style="border:1px solid #ddd;"></td>`; // 設計値(入力は上行)
                cells += `<td style="border:1px solid #ddd;text-align:center;padding:2px;font-size:0.72rem;">${designDemandFactor}</td>`; // 設計需要率
                cells += `<td style="border:1px solid #ddd;text-align:right;padding:2px;font-size:0.72rem;">${dDemand.toFixed(2)}</td>`; // 需要容量
                cells += `<td style="border:1px solid #ddd;text-align:center;padding:2px;font-size:0.72rem;">${phase}</td>`; // 相
                cells += `<td style="border:1px solid #ddd;text-align:center;padding:2px;font-size:0.72rem;">${voltage}</td>`; // 電圧
                cells += `<td style="border:1px solid #ddd;text-align:right;padding:2px;font-size:0.72rem;font-weight:bold;">${dCurrent.toFixed(2)}</td>`; // 電流
                // ケーブル列: 必要最小（設計）＋採用（実）＋判定
                var dCableSizeCalc = (typeof selectCableSizeCorrected === 'function') ? selectCableSizeCorrected(dCurrent, cableType, ambTemp, grpCnt, instMethod) : 0;
                var adoptedSize = (cableAdoptMode === 'manual' && cableSizeManualVal > 0) ? cableSizeManualVal : (Number(feeder.cable_size) || dCableSizeCalc);
                var dCableOk = adoptedSize >= dCableSizeCalc ? 'OK' : '×';
                cells += `<td style="border:1px solid #ddd;text-align:center;padding:2px;font-size:0.72rem;">${cableType}</td>`;
                cells += `<td style="border:1px solid #ddd;text-align:center;padding:2px;font-size:0.68rem;">
                    <div style="color:#1565c0;font-weight:bold;">必要:${dCableSizeCalc}mm²</div>
                    <div>採用:${adoptedSize}mm²</div>
                    <div style="font-weight:bold;color:${dCableOk==='OK'?'#1b5e20':'#c62828'};">${dCableOk}</div>
                </td>`;
                // 残りの列は簡略表示
                cells += `<td style="border:1px solid #ddd;"></td>`; // 温度
                cells += `<td style="border:1px solid #ddd;"></td>`; // 条数
                cells += `<td style="border:1px solid #ddd;"></td>`; // 補正
                cells += `<td style="border:1px solid #ddd;text-align:right;padding:2px;font-size:0.72rem;">${length}</td>`; // こう長
                cells += `<td style="border:1px solid #ddd;text-align:center;padding:2px;font-size:0.72rem;">${pf}</td>`; // 力率
                cells += `<td style="border:1px solid #ddd;text-align:right;padding:2px;font-size:0.72rem;">${dVd.toFixed(2)}</td>`; // VD
                cells += `<td style="border:1px solid #ddd;text-align:right;padding:2px;font-size:0.72rem;">${dVdPct.toFixed(2)}</td>`; // VD%
                cells += `<td style="border:1px solid #ddd;text-align:center;padding:2px;font-size:0.72rem;font-weight:bold;color:${dVdOk==='OK'?'#1b5e20':'#c62828'};">${dVdOk}</td>`; // VD判定
                cells += `<td style="border:1px solid #ddd;"></td>`; // 遮断器種別
                cells += `<td style="border:1px solid #ddd;text-align:right;padding:2px;font-size:0.72rem;">${dBreaker.af}</td>`; // AF
                cells += `<td style="border:1px solid #ddd;text-align:right;padding:2px;font-size:0.72rem;">${dBreaker.at}</td>`; // AT
                // 残り列を空で埋める（接地線・操作等）
                const remaining = colCount - 23;
                for (let rr = 0; rr < remaining; rr++) cells += `<td style="border:1px solid #ddd;"></td>`;
                tr.innerHTML = cells;
                return tr;
            }

            const renderTreeGroup = (list) => {
                const ordered = buildFeederTreeOrder(list);
                let counter = 0;
                ordered.forEach(({ feeder, depth, isLast, ancestorHasMore }) => {
                    counter++;
                    tbody.appendChild(createFeederRow(feeder, counter, { depth, isLast, ancestorHasMore }));
                    // ★ 設計値行を追加（設計値が入力されている場合のみ）
                    const dRow = createDesignRow(feeder);
                    if (dRow) tbody.appendChild(dRow);
                });
            };

            // ================== 接地母線行（キュービクル接地端子 → 配電盤） ==================
            // 内線規程 JEAC8001 1350-14 — 共通接地母線のサイズは各幹線接地線の最大値（不要分は除外）
            {
                const feederGroundSizes = filtered.flatMap(f => {
                    const at = Number(f.breaker_at) || 0;
                    const t = judgeGroundType(Number(f.voltage) || 0);
                    if (at <= 0 || (t !== 'D' && t !== 'C')) return [];
                    const ld = localFeederData[f.id] || {};
                    const br = f.breaker_type || '';
                    const elbDef = /ELB|ELCB|漏電/i.test(br) ? 'on' : 'off';
                    const mD = ld.ground_d_mode || 'on';
                    const mE = ld.ground_elb_mode || elbDef;
                    const sz = calcGroundWireSize(at).size;
                    const arr = [];
                    if (mD === 'on') arr.push(sz);
                    if (mE === 'on') arr.push(sz);
                    return arr;
                });
                const busSize = calcGroundBusSize(feederGroundSizes);
                const busRow = document.createElement('tr');
                busRow.style.cssText = 'background:#e8f5e9;font-weight:bold;';
                busRow.innerHTML = `
                    <td colspan="31" style="padding:0.4rem 0.6rem;color:#1b5e20;font-size:0.78rem;">
                        ⏚ <b>接地母線</b>（キュービクル接地端子 → 配電盤）:
                        必要最小 = max(各幹線接地線) =
                        <span style="background:#fff;padding:2px 6px;border-radius:4px;border:1px solid #4caf50;">
                            ${busSize > 0 ? busSize + ' mm²' : '-'}
                        </span>
                        <span style="font-weight:normal;color:#558b2f;margin-left:0.8rem;font-size:0.7rem;">
                            根拠: 内線規程 JEAC8001 1350-14 (共通接地母線 = 各幹線接地線の最大)
                        </span>
                    </td>
                `;
                tbody.appendChild(busRow);
            }

            if (!categoryFilter) {
                const lightingFeeders = filtered.filter(f => (f.feeder_category || '電灯') === '電灯');
                const motorFeeders = filtered.filter(f => f.feeder_category === '動力');

                if (lightingFeeders.length > 0 || motorFeeders.length > 0 || filtered.length === 0) {
                    if (lightingFeeders.length > 0 || (motorFeeders.length === 0 && filtered.length === 0)) {
                        const headerRow1 = document.createElement('tr');
                        headerRow1.innerHTML = `<td colspan="31" style="background:#e3f2fd;font-weight:bold;padding:0.5rem;font-size:0.9rem;">⚡ 電灯幹線（親→子をツリー表示）</td>`;
                        tbody.appendChild(headerRow1);
                        renderTreeGroup(lightingFeeders);
                    }

                    if (motorFeeders.length > 0) {
                        const headerRow2 = document.createElement('tr');
                        headerRow2.innerHTML = `<td colspan="31" style="background:#fff3e0;font-weight:bold;padding:0.5rem;font-size:0.9rem;">⚙ 動力幹線（親→子をツリー表示）</td>`;
                        tbody.appendChild(headerRow2);
                        renderTreeGroup(motorFeeders);
                    }
                }
            } else {
                renderTreeGroup(filtered);
            }

            // 横スクロールプロキシ幅同期
            if (typeof syncFeedersScrollProxyWidth === 'function') syncFeedersScrollProxyWidth();
        }

        function createFeederRow(feeder, rowNumber, treeInfo) {
            const row = document.createElement('tr');
            row.id = `feeder-${feeder.id}`;
            const depth = treeInfo?.depth || 0;
            const isLast = treeInfo?.isLast || false;
            const ancestorHasMore = treeInfo?.ancestorHasMore || [];
            // ツリー罫線プレフィックス（親子階層を視覚化）
            let treePrefix = '';
            if (depth > 0) {
                for (let i = 0; i < depth - 1; i++) {
                    treePrefix += ancestorHasMore[i] ? '<span style="color:#888;">│&nbsp;&nbsp;</span>' : '<span>&nbsp;&nbsp;&nbsp;</span>';
                }
                treePrefix += isLast
                    ? '<span style="color:#1976d2;">└─&nbsp;</span>'
                    : '<span style="color:#1976d2;">├─&nbsp;</span>';
            }
            // 階層に応じた背景色（子幹線は薄いオレンジで強調）
            if (depth > 0) {
                row.style.background = depth === 1 ? '#fff8e1' : (depth === 2 ? '#fff3e0' : '#ffebee');
            }

            // Get local field values (stored client-side only)
            const feederNo = localFeederData[feeder.id]?.feeder_no || '';
            const feederCategory = localFeederData[feeder.id]?.feeder_category || feeder.feeder_category || '電灯';

            // Auto-populate from panel if load_name matches
            let autoLoadCapacity = null;
            let autoVoltage = null;
            let autoPhase = null;
            let autoMotorTotalKw = null;
            let autoMotorMaxKw = null;

            const matchedPanel = allPanels.find(p => p.name === feeder.load_name);
            if (matchedPanel) {
                const panelCircuits = allCircuits.filter(c => c.panel_name === matchedPanel.name);
                const summaries = calculatePanelSummaries(matchedPanel.name, panelCircuits);
                autoLoadCapacity = summaries.total;

                // Auto-set voltage based on panel type
                // NOTE: 盤オブジェクトのフィールド名は elec_type（type ではない）
                const pElecType = matchedPanel.elec_type || matchedPanel.type;
                if (pElecType === '1φ3W') {
                    autoVoltage = 200;
                    autoPhase = '1φ3W';
                } else if (pElecType === '1φ2W') {
                    autoVoltage = 100;
                    autoPhase = '1φ2W';
                } else if (pElecType === '3φ3W') {
                    autoVoltage = 200;
                    autoPhase = '3φ3W';
                }

                // Calculate motor totals from 動力 circuits（motorMeta の kW を使用）
                const motorCircuits = panelCircuits.filter(c => (c.category || '電灯') === '動力');
                if (motorCircuits.length > 0) {
                    autoMotorTotalKw = motorCircuits.reduce((sum, c) => {
                        const m = getMotorMeta(c.id);
                        return sum + (Number(m.kw) || 0) * (Number(m.count) || 1);
                    }, 0);
                    autoMotorMaxKw = Math.max(0, ...motorCircuits.map(c => {
                        const m = getMotorMeta(c.id);
                        return Number(m.kw) || 0;
                    }));
                }
            }

            // 負荷容量: 盤/機器自動集計を優先、一致する盤がない (=0) 場合は手動入力値を使用
            const autoCapacity = getLoadCapacity(feeder);
            const manualCapacity = Number(localFeederData[feeder.id]?.load_capacity) || 0;
            const capacity = autoCapacity > 0 ? autoCapacity : manualCapacity;
            const capacityEditable = autoCapacity === 0; // 自動集計できないときだけ手入力可
            const demandFactor = feeder.demand_factor || getDemandFactor(capacity);
            const demandCapacity = (capacity * demandFactor) / 100;
            const voltage = autoVoltage || feeder.voltage || 100;
            const phase = autoPhase || feeder.phase_type || '1φ2W';
            // 力率デフォルト: 電灯=1.0, 動力=0.8 (内線規程 JEAC8001 / JIS C 8601 準拠)
            const powerFactor = localFeederData[feeder.id]?.power_factor || (feederCategory === '動力' ? 0.8 : 1.0);
            // ★ 設計値のkVA換算（動力=kW→kVA、電灯=そのまま）
            const designRaw = Number(localFeederData[feeder.id]?.design_capacity) || 0;
            let designKva = designRaw;
            if (feederCategory === '動力' && designRaw > 0 && (phase === '3φ3W')) {
                const dPf = Number(localFeederData[feeder.id]?.power_factor) || 0.8;
                const dEff = 0.85;
                const dIm = (designRaw * 1000) / (Math.sqrt(3) * (voltage || 200) * dPf * dEff);
                designKva = Math.sqrt(3) * (voltage || 200) * dIm / 1000;
            }
            const designDemand = (designKva * demandFactor) / 100;
            let designCurrent = 0;
            if (phase === '3φ3W') { designCurrent = designDemand * 1000 / (Math.sqrt(3) * voltage); }
            else if (phase === '1φ3W') { designCurrent = designDemand * 1000 / 200; }
            else { designCurrent = designDemand * 1000 / voltage; }

            let current = 0;
            if (phase === '3φ3W') {
                // 3φ3W: I = VA / (√3 × V_line)
                current = demandCapacity * 1000 / (Math.sqrt(3) * voltage);
            } else if (phase === '1φ3W') {
                // 1φ3W: 線間電圧 200V で算定（内線規程 1310-3）
                // 平衡時 I_L1 = I_L2 = VA / (2 × 100) = VA / 200
                current = demandCapacity * 1000 / 200;
            } else {
                // 1φ2W: I = VA / V
                current = demandCapacity * 1000 / voltage;
            }

            const cableType = feeder.cable_type || 'CV';
            // 【規定拡充①】周囲温度・条数・敷設方法を考慮したケーブル選定
            const ambientTemp = Number(localFeederData[feeder.id]?.ambient_temp) || 30;
            const groupingCount = Number(localFeederData[feeder.id]?.grouping_count) || 1;
            const installMethod = localFeederData[feeder.id]?.install_method || 'rack_single';
            // 計算値（自動）と実選定値（ユーザー指定）を並存させ、採用側を適用する
            const cableSizeCalc = selectCableSizeCorrected(current, cableType, ambientTemp, groupingCount, installMethod);
            const cableSizeManual = Number(feeder.cable_size) || 0;
            const cableAdopt = localFeederData[feeder.id]?.cable_adopt || 'calc'; // 'calc' | 'manual'
            const cableSize = (cableAdopt === 'manual' && cableSizeManual > 0) ? cableSizeManual : cableSizeCalc;
            const length = feeder.cable_length || 0;

            const voltageDrop = calculateVoltageDrop(current, length, cableSize, phase, powerFactor);
            const vdPercent = (voltageDrop / voltage) * 100;
            // 内線規程 1310-1 表1310-1 に基づく許容VD率（電源種別・こう長で決定）
            const vdRule = getAllowedVdPercent(feeder, length);
            const vdStatus = vdPercent <= vdRule.allowed ? 'OK' : '×';
            const vdStatusTitle = `許容${vdRule.allowed}% (${vdRule.sourceClass}・${vdRule.basis}) / ${vdRule.note}`;

            // 内線規程AT (3705-3表) を先に計算 — 動力幹線のブレーカ自動選定に使用
            let kiteiAT = '-';
            const motorTotalKw = autoMotorTotalKw || localFeederData[feeder.id]?.motor_total_kw;
            const motorMaxKw = autoMotorMaxKw || localFeederData[feeder.id]?.motor_max_kw;
            if (motorTotalKw && motorMaxKw && phase === '3φ3W') {
                const result = lookupMotorFeederBreaker200V(motorTotalKw, motorMaxKw);
                if (result) kiteiAT = result.breakerAT;
            }

            // ブレーカ自動選定: 需要電流ベース → 動力幹線は3705-3表と比較し大きい方を採用
            const breakerCalc = selectBreaker(current, feeder.breaker_type);
            let afCalc = breakerCalc.af;
            let atCalc = breakerCalc.at;
            if (typeof kiteiAT === 'number' && kiteiAT > atCalc) {
                // 3705-3表の推奨ATが電流ベースより大きい場合、3705-3表に合わせる
                atCalc = kiteiAT;
                afCalc = AF_VALUES.find(v => v >= kiteiAT) || AF_VALUES[AF_VALUES.length - 1];
            }
            const afManual = Number(feeder.breaker_af) || 0;
            const atManual = Number(feeder.breaker_at) || 0;
            const breakerAdopt = localFeederData[feeder.id]?.breaker_adopt || 'calc';
            const breakerAF = (breakerAdopt === 'manual' && afManual > 0) ? afManual : afCalc;
            const breakerAT = (breakerAdopt === 'manual' && atManual > 0) ? atManual : atCalc;

            const cableEntry = CABLE_DATA.find(c => c.size === cableSize);
            const cableCapacity = cableEntry ? cableEntry[getCableCapacityKey(cableType)] : 0;

            // AT判定: 幹線（main feeder）は内線規程 1310節により AT ≥ 設計電流で判定
            // ※分岐回路の 1.25倍（3605-3条）は幹線には適用しない
            let atStatus = (breakerAT >= current) ? 'OK' : '×';

            // 自（起点）の取得と親分岐回路との整合チェック
            const feederSource = getFeederSource(feeder.id);
            const branchCircuits = listBranchCircuits();
            let sourceWarning = '';
            let sourceWarningTitle = '';
            if (feederSource.type === 'branch' && feederSource.circuitId) {
                const parent = allCircuits.find(c => c.id === feederSource.circuitId);
                if (!parent) {
                    sourceWarning = '親回路なし';
                    sourceWarningTitle = '指定された親分岐回路が存在しません（削除された可能性）';
                } else {
                    const parentAT = parent.at || 0;
                    // 子幹線の需要電流が親分岐AT を超えないこと（内線規程1310節 AT≧設計電流）
                    if (parentAT > 0 && current > parentAT) {
                        sourceWarning = `親AT超過(${parentAT}A<${current.toFixed(1)}A)`;
                        sourceWarningTitle = `子幹線の需要電流 ${current.toFixed(1)}A が親分岐AT ${parentAT}A を超えています（内線規程1310節: AT≧設計電流）`;
                    }
                }
            }

            // ================== 【規定拡充】追加判定 ==================
            // ① 補正後許容電流チェック（敷設方法・周囲温度・条数を反映）
            const baseAmp = cableCapacity || 0;
            const ampInfo = calcCorrectedAmpacity(baseAmp, ambientTemp, groupingCount, installMethod);
            const correctedAmp = ampInfo.corrected;
            const ampStatus = (correctedAmp >= current) ? 'OK' : '×';
            const ampTitle = `基準${baseAmp}A × 温度k=${ampInfo.kTemp.toFixed(2)} × 条数k=${ampInfo.kGroup.toFixed(2)} × 敷設k=${ampInfo.kMethod.toFixed(2)} = ${correctedAmp.toFixed(1)}A\n敷設方法: ${ampInfo.methodLabel}\n(内線規程 JEAC8001 1340-1表/1340-3表/1340-6表)`;

            // ② 最小太さ（電技解釈146条）— 低圧屋内配線 CVは2.0mm²以上が実務最小
            const minWireOk = (cableSize >= 2.0);
            const minWireNote = minWireOk ? '' : `電技解釈146条: 低圧屋内配線は最小2.0mm²以上`;

            // ⑤ 短絡電流（IC協調）: トランス登録がない場合はスキップ
            const icUserInput = Number(localFeederData[feeder.id]?.breaker_icu_ka) || 0;
            const iscResult = calcFeederIscCascade(feeder);
            let icStatus = null;
            if (iscResult.available && icUserInput > 0) {
                icStatus = (icUserInput >= iscResult.IscKA) ? 'OK' : '×';
            }

            // ⑦ 3m/8m緩和（幹線分岐の場合のみ）
            // 内線規程 JEAC8001 1360-10条 / 電技解釈148条 の幹線分岐OCPD省略規定は
            //  「分岐点に過電流保護装置が施設されていない」場合の特例規定。
            //  本アプリの「幹線分岐」モデルは親盤の分岐回路（source_circuit_id）
            //  から給電されるため、親分岐ブレーカー(AT>0)がタップ点のOCPDとして
            //  機能している。したがって AT>0 の親分岐が存在すれば1360-10の
            //  適用対象外となり、判定をスキップする。
            //  AT未設定(=0) または 親分岐が不明の場合のみ、1360-10の省略条件を評価。
            let relaxInfo = null;
            let relaxSkipReason = '';
            if (feederSource.type === 'branch' && feederSource.circuitId) {
                const parentCircuit = allCircuits.find(c => c.id === feederSource.circuitId);
                if (parentCircuit) {
                    const parentCircuitAT = Number(parentCircuit.at) || 0;
                    if (parentCircuitAT > 0) {
                        // 分岐点にOCPDあり → 緩和判定スキップ
                        relaxSkipReason = `親分岐ブレーカー ${parentCircuitAT}AT がタップ点OCPDとして機能 (内線規程1360-10条 緩和対象外)`;
                    } else {
                        const parentFeeder = allFeeders.find(f => f.load_name === parentCircuit.panel_name);
                        if (parentFeeder) {
                            const parentAmbT = Number(localFeederData[parentFeeder.id]?.ambient_temp) || 30;
                            const parentGrpC = Number(localFeederData[parentFeeder.id]?.grouping_count) || 1;
                            const parentMethod = localFeederData[parentFeeder.id]?.install_method || 'rack_single';
                            const parentSize = Number(parentFeeder.cable_size) || selectCableSizeCorrected(0, parentFeeder.cable_type || 'CV', parentAmbT, parentGrpC, parentMethod);
                            const parentEntry = CABLE_DATA.find(c => c.size === parentSize);
                            const parentBaseAmp = parentEntry ? parentEntry[getCableCapacityKey(parentFeeder.cable_type)] : 0;
                            const parentCorrected = calcCorrectedAmpacity(parentBaseAmp, parentAmbT, parentGrpC, parentMethod).corrected;
                            const relaxLen = Number(localFeederData[feeder.id]?.branch_len_for_relax) || length;
                            relaxInfo = judgeBranch3m8mRelax(parentCorrected, correctedAmp, relaxLen);
                        }
                    }
                }
            }

            // ================== 電線保護判定（ブレーカ容量の上限） ==================
            //  - 電灯・非電動機幹線: AT ≦ 補正後許容電流 Iz
            //      根拠: 内線規程 JEAC8001 3705-8条 第3項本文 (電技解釈148条)
            //  - 電動機含む幹線    : AT ≦ min( 3×ΣIM + IH , 2.5×Iz )
            //      根拠: 内線規程 JEAC8001 3705-8条 第3項ただし書①②
            //            ΣIM: 電動機定格電流の合計, IH: 電動機以外の負荷電流
            //      ③ Iz > 100A の場合は上記値の直近上位標準定格まで許容
            let atUpperLimit = correctedAmp;
            let atUpperBasisShort = '';
            let atUpperBasisLong = '';
            let hasMotorLoad = false;
            {
                const motorTotalKwNum = Number(motorTotalKw) || 0;
                hasMotorLoad = (motorTotalKwNum > 0);
                if (!hasMotorLoad) {
                    // 電灯 or 電動機を含まない幹線
                    atUpperLimit = correctedAmp;
                    atUpperBasisShort = `Iz=${correctedAmp.toFixed(0)}A`;
                    atUpperBasisLong = `電灯/非電動機幹線: AT ≦ 補正後許容電流 Iz=${correctedAmp.toFixed(0)}A\n  (内線規程 JEAC8001 3705-8条 第3項本文 / 電技解釈148条)`;
                } else {
                    // 電動機を含む幹線 — 3705-8条 第3項ただし書
                    // 概算: 3φ 力率0.85 効率0.85 想定で電動機総電流 ΣIM を算出
                    const phaseFactor = (phase === '3φ3W') ? Math.sqrt(3) : (phase === '1φ3W' ? 1 : 1);
                    const denom = Math.max(1, phaseFactor * voltage * 0.85 * 0.85);
                    const motorTotalCurrent = motorTotalKwNum * 1000 / denom;  // ΣIM
                    const nonMotorCurrent = Math.max(0, current - motorTotalCurrent);  // IH
                    const rule1 = 3 * motorTotalCurrent + nonMotorCurrent;  // 3×ΣIM + IH
                    const rule2 = 2.5 * correctedAmp;                       // 2.5×Iz
                    let baseLimit = Math.min(rule1, rule2);
                    // ③ Iz > 100A の場合、直近上位標準定格まで許容
                    let relaxedByStd = false;
                    if (correctedAmp > 100) {
                        const STANDARD_AT = [15,20,30,40,50,60,75,100,125,150,175,200,225,250,300,350,400,500,600,800,1000,1200];
                        const nextUp = STANDARD_AT.find(a => a >= baseLimit);
                        if (nextUp && nextUp > baseLimit) {
                            baseLimit = nextUp;
                            relaxedByStd = true;
                        }
                    }
                    atUpperLimit = baseLimit;
                    atUpperBasisShort = `min(3ΣIM+IH=${rule1.toFixed(0)}, 2.5Iz=${rule2.toFixed(0)})` +
                                        (relaxedByStd ? `→直近上位${atUpperLimit}A` : `=${atUpperLimit.toFixed(0)}A`);
                    atUpperBasisLong = `電動機含幹線: AT ≦ min(3×ΣIM+IH, 2.5×Iz)\n` +
                                       `  ・ΣIM(電動機定格合計)≈${motorTotalCurrent.toFixed(1)}A, IH(他機器)≈${nonMotorCurrent.toFixed(1)}A\n` +
                                       `  ・3×ΣIM+IH=${rule1.toFixed(0)}A, 2.5×Iz=${rule2.toFixed(0)}A\n` +
                                       (relaxedByStd ? `  ・Iz>100A のため直近上位標準定格 ${atUpperLimit}A まで許容\n` : '') +
                                       `  (内線規程 JEAC8001 3705-8条 第3項ただし書①②③)`;
                }
            }
            const cableProtStatus = (breakerAT > 0 && breakerAT <= atUpperLimit) ? 'OK' : (breakerAT > atUpperLimit ? '×' : '-');
            const cableProtTitle = `電線保護判定: AT=${breakerAT}A / 上限=${atUpperLimit.toFixed(0)}A\n${atUpperBasisLong}`;

            // ================== NG 理由サマリ ==================
            // 各判定が NG の場合、該当項目と規程根拠を収集して規定チェック欄へ表示
            const ngReasons = [];
            if (ampStatus !== 'OK') {
                ngReasons.push({
                    item: '許容電流',
                    detail: `補正後 ${correctedAmp.toFixed(1)}A < 設計電流 ${current.toFixed(1)}A`,
                    basis: `内線規程 JEAC8001 1340-1/3表、電技解釈149条 (I_allow ≧ I_design)`
                });
            }
            if (vdStatus !== 'OK') {
                ngReasons.push({
                    item: '電圧降下',
                    detail: `VD率 ${vdPercent.toFixed(2)}% > 許容 ${vdRule.allowed}% (${vdRule.sourceClass})`,
                    basis: `内線規程 JEAC8001 1310-1本文・表1310-1 / ${vdRule.basis || '国交省公共建築工事標準仕様書'}`
                });
            }
            if (atStatus !== 'OK') {
                ngReasons.push({
                    item: 'AT判定',
                    detail: `AT ${breakerAT}A < 設計電流 ${current.toFixed(1)}A`,
                    basis: `内線規程 JEAC8001 1310節 (低圧幹線の設計: AT ≧ 設計電流)`
                });
            }
            if (!minWireOk) {
                ngReasons.push({
                    item: '最小太さ',
                    detail: `選定 ${cableSize}mm² < 2.0mm²`,
                    basis: `電技解釈146条 (低圧屋内配線 最小2.0mm²以上)`
                });
            }
            if (iscResult.available && icStatus === '×') {
                ngReasons.push({
                    item: 'IC協調',
                    detail: `選定Icu ${icUserInput}kA < 想定Isc ${iscResult.IscKA.toFixed(2)}kA`,
                    basis: `電技解釈149条・内線規程 JEAC8001 1360節 (遮断器の定格遮断容量 ≧ 想定短絡電流)`
                });
            }
            if (relaxInfo && !relaxInfo.exempt) {
                ngReasons.push({
                    item: '幹線分岐OCPD省略',
                    detail: relaxInfo.note || relaxInfo.rule || '省略条件不成立',
                    basis: `内線規程 JEAC8001 1360-10条 (低圧屋内幹線を分岐する場合の過電流遮断器の施設) / 電技解釈148条`
                });
            }
            if (sourceWarning) {
                ngReasons.push({
                    item: '親回路整合',
                    detail: sourceWarning,
                    basis: `内線規程 JEAC8001 1310節 (親分岐AT ≧ 子幹線設計電流)`
                });
            }
            if (cableProtStatus === '×') {
                ngReasons.push({
                    item: hasMotorLoad ? '電線保護(動力)' : '電線保護(電灯)',
                    detail: `AT ${breakerAT}A > 上限 ${atUpperLimit.toFixed(0)}A (${atUpperBasisShort})`,
                    basis: hasMotorLoad
                        ? `内線規程 JEAC8001 3705-8条 第3項ただし書 (電動機回路の過電流遮断器: AT ≦ min(3×ΣIM+IH, 2.5×Iz)、Iz>100A は直近上位標準定格まで)`
                        : `内線規程 JEAC8001 3705-8条 第3項本文 / 電技解釈148条 (低圧幹線の過電流遮断器は電線の許容電流以下)`
                });
            }
            const ngCount = ngReasons.length;
            const ngTooltipText = ngCount > 0
                ? ngReasons.map(r => `【${r.item}】${r.detail}\n根拠: ${r.basis}`).join('\n\n')
                : '規程上の問題なし';
            const ngHtmlList = ngCount > 0
                ? ngReasons.map(r =>
                    `<div style="margin-top:2px;padding:2px 3px;background:#ffebee;border-left:2px solid #d32f2f;font-size:0.56rem;line-height:1.25;">` +
                    `<b style="color:#c62828;">${r.item}×</b> ${r.detail}<br>` +
                    `<span style="color:#616161;font-size:0.54rem;">根拠: ${r.basis}</span>` +
                    `</div>`
                  ).join('')
                : '';

            row.innerHTML = `
                <td style="white-space:nowrap;">
                    ${treePrefix}<input type="text" class="feeder-local" data-id="${feeder.id}" data-field="feeder_no" value="${feederNo}" style="width:50px;" />
                </td>
                <td>
                    <select class="feeder-local" data-id="${feeder.id}" data-field="feeder_category">
                        <option value="電灯" ${feederCategory === '電灯' ? 'selected' : ''}>電灯</option>
                        <option value="動力" ${feederCategory === '動力' ? 'selected' : ''}>動力</option>
                    </select>
                </td>
                <td style="min-width:180px;">
                    <select class="feeder-local" data-id="${feeder.id}" data-field="source_type" style="width:100%;font-size:0.72rem;${feederSource.type==='branch'?'background:#fff3e0;':(feederSource.type==='transformer'?'background:#e3f2fd;':'background:#e8f5e9;')}">
                        <option value="cubicle" ${feederSource.type==='cubicle'?'selected':''}>⚡ キュービクル（主母線）</option>
                        <option value="transformer" ${feederSource.type==='transformer'?'selected':''}>🔌 トランス2次（登録済）</option>
                        <option value="branch" ${feederSource.type==='branch'?'selected':''}>🔀 幹線分岐（他盤タップ）</option>
                    </select>
                    ${feederSource.type==='branch' ? `
                        <select class="feeder-local" data-id="${feeder.id}" data-field="source_circuit_id" style="width:100%;font-size:0.68rem;margin-top:2px;background:#fff;" title="親となる分岐回路を選択（回路DB: 記号=分岐）">
                            <option value="">— 親分岐を選択 —</option>
                            ${branchCircuits.map(b => `<option value="${b.id}" ${feederSource.circuitId===b.id?'selected':''}>${b.label}</option>`).join('')}
                        </select>
                        ${sourceWarning ? `<div style="font-size:0.62rem;color:#d32f2f;margin-top:1px;" title="${sourceWarningTitle}">⚠ ${sourceWarning}</div>` : ''}
                    ` : ''}
                    ${feederSource.type==='transformer' ? `
                        <select class="feeder-local" data-id="${feeder.id}" data-field="source_transformer_id" style="width:100%;font-size:0.68rem;margin-top:2px;background:#fff;" title="2次側から給電するトランスを選択">
                            <option value="">— トランスを選択 —</option>
                            ${transformers.map(t => `<option value="${t.id}" ${(localFeederData[feeder.id]?.source_transformer_id)===t.id?'selected':''}>${t.name} / ${t.phase} ${Number(t.rated_kva||0)}kVA (${t.secondary_voltage}V)</option>`).join('')}
                        </select>
                        ${(() => {
                            const tid = localFeederData[feeder.id]?.source_transformer_id;
                            const tr = tid ? getTransformerById(tid) : null;
                            if (!tr) return '';
                            const Isc = calcIscAtSecondary(tr);
                            return `<div style="font-size:0.62rem;color:#1565c0;margin-top:1px;">Isc≈${Isc.toFixed(2)}kA</div>`;
                        })()}
                    ` : ''}
                </td>
                <td>
                    <input type="text" class="feeder-input" data-id="${feeder.id}" data-field="load_name" value="${feeder.load_name || ''}" />
                </td>
                <td>
                    <input type="number" step="0.01" class="feeder-input" data-id="${feeder.id}" data-field="load_capacity" value="${capacity.toFixed(2)}" ${capacityEditable ? `style="background-color:#fff3e0;" title="手入力 (盤/機器自動集計に一致する負荷がないため)"` : 'readonly title="盤/機器から自動集計"'} />
                </td>
                <td style="padding:2px;">
                    <input type="number" step="0.01" class="feeder-input" data-id="${feeder.id}" data-field="design_capacity" value="${designRaw || ''}" style="background-color:#e3f2fd;width:100%;margin-bottom:2px;" title="${feederCategory === '動力' ? '設計値[kW]入力 → kVA自動換算' : '設計値[kVA]入力'}" placeholder="${feederCategory === '動力' ? 'kW' : 'kVA'}" />
                    ${designRaw > 0 ? `<div style="font-size:0.62rem;line-height:1.15;border-top:1px solid #ccc;padding-top:1px;">
                        <span style="color:#1565c0;" title="設計値kVA換算">設:${designKva.toFixed(1)}</span>
                        <span style="color:#999;">/</span>
                        <span style="color:#c62828;" title="実負荷kVA">実:${capacity.toFixed(1)}</span>
                        ${capacity > 0 ? `<br><span style="color:${Math.abs((capacity - designKva) / designKva * 100) > 20 ? '#c62828' : Math.abs((capacity - designKva) / designKva * 100) > 10 ? '#e65100' : '#1b5e20'};font-weight:bold;" title="差異率">${((capacity - designKva) / designKva * 100) >= 0 ? '+' : ''}${((capacity - designKva) / designKva * 100).toFixed(0)}%</span>` : ''}
                    </div>` : ''}
                </td>
                <td>
                    <input type="number" class="feeder-input" data-id="${feeder.id}" data-field="demand_factor" value="${demandFactor}" min="0" max="200" title="盤一覧の需要率と連動 (内線規程 JEAC8001 1305-1)" />
                </td>
                <td>
                    <input type="number" step="0.01" class="feeder-input" data-id="${feeder.id}" data-field="demand_capacity" value="${demandCapacity.toFixed(2)}" readonly />
                </td>
                <td>
                    <select class="feeder-select" data-id="${feeder.id}" data-field="phase_type">
                        <option value="1φ2W" ${phase === '1φ2W' ? 'selected' : ''}>1φ2W</option>
                        <option value="1φ3W" ${phase === '1φ3W' ? 'selected' : ''}>1φ3W</option>
                        <option value="3φ3W" ${phase === '3φ3W' ? 'selected' : ''}>3φ3W</option>
                    </select>
                </td>
                <td>
                    <select class="feeder-select" data-id="${feeder.id}" data-field="voltage">
                        <option value="100" ${voltage === 100 ? 'selected' : ''}>100</option>
                        <option value="200" ${voltage === 200 ? 'selected' : ''}>200</option>
                        <option value="210" ${voltage === 210 ? 'selected' : ''}>210</option>
                        <option value="400" ${voltage === 400 ? 'selected' : ''}>400</option>
                    </select>
                </td>
                <td>
                    <input type="number" step="0.01" class="feeder-input" data-id="${feeder.id}" data-field="current" value="${current.toFixed(2)}" readonly />
                </td>
                <td>
                    <select class="feeder-select" data-id="${feeder.id}" data-field="cable_type" title="CV:単心撚合 / CVT:トリプレックス / FP:耐火 / EM-CE・EM-CET:エコケーブル(ノンハロゲン難燃PE)">
                        <option value="CV" ${cableType === 'CV' ? 'selected' : ''}>CV</option>
                        <option value="CVT" ${cableType === 'CVT' ? 'selected' : ''}>CVT</option>
                        <option value="FP" ${cableType === 'FP' ? 'selected' : ''}>FP(耐火)</option>
                        <option value="EM-CE" ${cableType === 'EM-CE' ? 'selected' : ''}>EM-CE(エコ)</option>
                        <option value="EM-CET" ${cableType === 'EM-CET' ? 'selected' : ''}>EM-CET(エコ)</option>
                    </select>
                </td>
                <td style="font-size:0.65rem;">
                    <div title="実負荷電流から自動計算（温度・条数補正込）" style="color:#c62828;font-weight:bold;margin-bottom:1px;">実必要:${cableSizeCalc}mm²</div>
                    ${designRaw > 0 ? `<div title="設計電流から自動計算" style="color:#1565c0;font-weight:bold;margin-bottom:1px;">設必要:${(typeof selectCableSizeCorrected === 'function' ? selectCableSizeCorrected(designCurrent, cableType, ambientTemp, groupingCount, installMethod) : 0)}mm²</div>` : ''}
                    <select class="feeder-select" data-id="${feeder.id}" data-field="cable_size" style="background-color:#fff3e0;font-size:0.7rem;" title="実選定サイズ（手動）">
                        <option value="">—</option>
                        ${CABLE_DATA.map(c => `<option value="${c.size}" ${c.size === cableSizeManual ? 'selected' : ''}>${c.size}</option>`).join('')}
                    </select>
                    <select class="feeder-local" data-id="${feeder.id}" data-field="cable_adopt" style="font-size:0.6rem;margin-top:1px;width:100%;" title="採用: 計算値 or 実選定">
                        <option value="calc" ${cableAdopt==='calc'?'selected':''}>📐計算採用</option>
                        <option value="manual" ${cableAdopt==='manual'?'selected':''}>✋実採用</option>
                    </select>
                </td>
                <td>
                    <input type="number" class="feeder-local" data-id="${feeder.id}" data-field="ambient_temp" value="${ambientTemp}" min="0" max="60" step="1" style="width:50px;" title="周囲温度[℃] デフォルト30℃" />
                </td>
                <td>
                    <input type="number" class="feeder-local" data-id="${feeder.id}" data-field="grouping_count" value="${groupingCount}" min="1" max="50" step="1" style="width:45px;" title="同一経路ケーブル条数 デフォルト1" />
                </td>
                <td class="auto-calc" title="${ampTitle}">
                    <span class="badge ${ampStatus === 'OK' ? 'badge-ok' : 'badge-ng'}" style="font-size:0.68rem;">${correctedAmp.toFixed(0)}A</span>
                    <div style="font-size:0.55rem;color:#666;margin-top:1px;">基${baseAmp}×kt${ampInfo.kTemp.toFixed(2)}×kg${ampInfo.kGroup.toFixed(2)}×km${ampInfo.kMethod.toFixed(2)}</div>
                    <select class="feeder-local" data-id="${feeder.id}" data-field="install_method" style="font-size:0.58rem;margin-top:2px;width:100%;background-color:#e8f5e9;" title="敷設方法 (JEAC8001 1340-1表)">
                        ${INSTALL_METHODS.map(m => `<option value="${m.key}" ${m.key===installMethod?'selected':''}>${m.label}</option>`).join('')}
                    </select>
                </td>
                <td>
                    <input type="number" class="feeder-input" data-id="${feeder.id}" data-field="cable_length" value="${length}" min="0" />
                </td>
                <td>
                    <input type="number" step="0.01" class="feeder-input" data-id="${feeder.id}" data-field="power_factor" value="${powerFactor}" min="0.5" max="1" step="0.01" />
                </td>
                <td>
                    <input type="number" step="0.01" class="feeder-input" data-id="${feeder.id}" data-field="voltage_drop" value="${voltageDrop.toFixed(2)}" readonly />
                </td>
                <td>
                    <input type="number" step="0.01" class="feeder-input" data-id="${feeder.id}" data-field="vd_percent" value="${vdPercent.toFixed(2)}" readonly />
                </td>
                <td class="auto-calc" title="${vdStatusTitle}">
                    <span class="badge ${vdStatus === 'OK' ? 'badge-ok' : 'badge-ng'}">${vdStatus}</span>
                    <div style="font-size:0.62rem;color:#666;margin-top:1px;">≦${vdRule.allowed}%<br>${vdRule.sourceClass}</div>
                </td>
                <td>
                    <select class="feeder-select" data-id="${feeder.id}" data-field="breaker_type">
                        <option value="MCCB2P2E" ${feeder.breaker_type === 'MCCB2P2E' ? 'selected' : ''}>MCCB2P2E</option>
                        <option value="MCCB3P" ${feeder.breaker_type === 'MCCB3P' ? 'selected' : ''}>MCCB3P</option>
                        <option value="ELCB2P2E" ${feeder.breaker_type === 'ELCB2P2E' ? 'selected' : ''}>ELCB2P2E</option>
                        <option value="ELCB3P" ${feeder.breaker_type === 'ELCB3P' ? 'selected' : ''}>ELCB3P</option>
                    </select>
                </td>
                <td style="font-size:0.65rem;">
                    <div title="selectBreaker自動計算" style="color:#1565c0;font-weight:bold;margin-bottom:1px;">計:${afCalc}</div>
                    <select class="feeder-select" data-id="${feeder.id}" data-field="breaker_af" style="background-color:#fff3e0;font-size:0.7rem;" title="実選定AF（手動）">
                        <option value="">—</option>
                        ${AF_VALUES.map(v => `<option value="${v}" ${v === afManual ? 'selected' : ''}>${v}</option>`).join('')}
                    </select>
                </td>
                <td style="font-size:0.65rem;">
                    <div title="selectBreaker自動計算" style="color:#1565c0;font-weight:bold;margin-bottom:1px;">計:${atCalc}</div>
                    <select class="feeder-select" data-id="${feeder.id}" data-field="breaker_at" style="background-color:#fff3e0;font-size:0.7rem;" title="実選定AT（手動）">
                        <option value="">—</option>
                        ${AT_VALUES.map(v => `<option value="${v}" ${v === atManual ? 'selected' : ''}>${v}</option>`).join('')}
                    </select>
                    <select class="feeder-local" data-id="${feeder.id}" data-field="breaker_adopt" style="font-size:0.6rem;margin-top:1px;width:100%;" title="採用: 計算値 or 実選定（AF/AT共通）">
                        <option value="calc" ${breakerAdopt==='calc'?'selected':''}>📐計算採用</option>
                        <option value="manual" ${breakerAdopt==='manual'?'selected':''}>✋実採用</option>
                    </select>
                </td>
                <td class="auto-calc">
                    <span class="badge ${atStatus === 'OK' ? 'badge-ok' : 'badge-ng'}">${atStatus}</span>
                </td>
                <td>
                    <input type="number" step="0.1" min="0" class="feeder-local" data-id="${feeder.id}" data-field="breaker_icu_ka" value="${icUserInput||''}" placeholder="-" style="width:55px;" title="ブレーカ定格遮断容量 Icu [kA] 未入力ならスキップ" />
                </td>
                <td class="auto-calc" style="font-size:0.62rem;text-align:left;min-width:220px;" title="${ngTooltipText.replace(/"/g,'&quot;')}">
                    ${(() => {
                        const badges = [];
                        // 最小太さ
                        if (!minWireOk) badges.push(`<span class="badge badge-ng" title="${minWireNote}">太さ×</span>`);
                        // 電線保護（AT上限）
                        if (cableProtStatus === 'OK') {
                            badges.push(`<span class="badge badge-ok" title="${cableProtTitle.replace(/"/g,'&quot;')}">電線保護${hasMotorLoad?'(動)':'(灯)'}OK</span>`);
                        } else if (cableProtStatus === '×') {
                            badges.push(`<span class="badge badge-ng" title="${cableProtTitle.replace(/"/g,'&quot;')}">電線保護${hasMotorLoad?'(動)':'(灯)'}×</span>`);
                        }
                        // IC
                        if (iscResult.available) {
                            if (icStatus === null) {
                                badges.push(`<span class="badge" style="background:#fff3e0;color:#e65100;" title="Isc≈${iscResult.IscKA.toFixed(2)}kA (Icu未入力)">Isc≈${iscResult.IscKA.toFixed(1)}kA</span>`);
                            } else {
                                badges.push(`<span class="badge ${icStatus==='OK'?'badge-ok':'badge-ng'}" title="想定Isc=${iscResult.IscKA.toFixed(2)}kA / 選定Icu=${icUserInput}kA (電技解釈149条)">IC${icStatus}</span>`);
                            }
                        }
                        // 3m/8m緩和
                        if (relaxInfo) {
                            const bgColor = relaxInfo.exempt ? 'badge-ok' : 'badge-ng';
                            badges.push(`<span class="badge ${bgColor}" title="${relaxInfo.note}">${relaxInfo.rule}</span>`);
                        } else if (relaxSkipReason) {
                            badges.push(`<span class="badge badge-ok" style="background:#e8f5e9;color:#2e7d32;" title="${relaxSkipReason}">3m/8m対象外</span>`);
                        }
                        if (ngCount === 0) {
                            badges.unshift('<span class="badge badge-ok">総合OK</span>');
                        }
                        return badges.join(' ');
                    })()}
                    ${ngHtmlList ? `<div style="margin-top:3px;border-top:1px dashed #d32f2f;padding-top:2px;"><div style="font-size:0.56rem;color:#c62828;font-weight:bold;">⚠ NG理由 (${ngCount}件) / 規程根拠</div>${ngHtmlList}</div>` : ''}
                </td>
                <td>
                    <input type="number" step="0.01" class="${autoMotorTotalKw ? 'feeder-input' : 'feeder-local'}" data-id="${feeder.id}" data-field="motor_total_kw" value="${motorTotalKw ? parseFloat(Number(motorTotalKw).toFixed(2)) : ''}" placeholder="-" style="width:55px;" ${autoMotorTotalKw ? 'readonly' : ''} />
                </td>
                <td>
                    <input type="number" step="0.01" class="${autoMotorMaxKw ? 'feeder-input' : 'feeder-local'}" data-id="${feeder.id}" data-field="motor_max_kw" value="${motorMaxKw ? parseFloat(Number(motorMaxKw).toFixed(2)) : ''}" placeholder="-" style="width:55px;" ${autoMotorMaxKw ? 'readonly' : ''} />
                </td>
                <td class="auto-calc">
                    ${kiteiAT}
                </td>
                <td>
                    <input type="text" class="feeder-input" data-id="${feeder.id}" data-field="destination" value="${feeder.destination || ''}" />
                </td>
                <td>
                    <button class="btn-delete-feeder" onclick="deleteFeeder(${feeder.id})">削除</button>
                </td>
            `;

            row.querySelectorAll('.feeder-input').forEach(input => {
                input.addEventListener('blur', handleFeederChange);
            });
            row.querySelectorAll('.feeder-select').forEach(select => {
                select.addEventListener('change', handleFeederChange);
            });
            row.querySelectorAll('.feeder-local').forEach(input => {
                input.addEventListener('change', handleFeederLocalChange);
                input.addEventListener('blur', handleFeederLocalChange);
            });

            // ================== 接地線サブ行（D種 + ELB D種） ==================
            // 内線規程 JEAC8001 1350節 — 各幹線の直下にD種接地線とELB用D種接地線の2本を表示
            // 必要/不要 をユーザーが切替え可能（ground_d_mode / ground_elb_mode: 'on' | 'off'）
            const frag = document.createDocumentFragment();
            frag.appendChild(row);
            const gndType = judgeGroundType(voltage);
            const gndCalc = calcGroundWireSize(breakerAT);
            const fd = localFeederData[feeder.id] || {};
            // 既定値: D種は必要、ELB D種も必要（ELB系ブレーカ種別でない場合は既定off）
            const brType = feeder.breaker_type || '';
            const elbDefault = /ELB|ELCB|漏電/i.test(brType) ? 'on' : (fd.ground_elb_mode ? fd.ground_elb_mode : 'off');
            const modeD = fd.ground_d_mode || 'on';
            const modeELB = fd.ground_elb_mode || elbDefault;
            const selGroundD = Number(fd.ground_wire_size) || gndCalc.size || 0;
            const selGroundELB = Number(fd.elb_ground_wire_size) || gndCalc.size || 0;
            const jD = (modeD === 'on') ? judgeGroundWire(selGroundD, breakerAT) : null;
            const jE = (modeELB === 'on') ? judgeGroundWire(selGroundELB, breakerAT) : null;
            const optSelector = (fieldName, current) => {
                const opts = GROUND_WIRE_STANDARD.map(s =>
                    `<option value="${s}" ${Number(current) === s ? 'selected' : ''}>${s} mm²</option>`
                ).join('');
                return `<select class="feeder-local" data-id="${feeder.id}" data-field="${fieldName}" style="width:72px;">${opts}</select>`;
            };
            const modeSelector = (fieldName, current) => {
                return `<select class="feeder-local" data-id="${feeder.id}" data-field="${fieldName}" style="width:60px;">` +
                    `<option value="on" ${current === 'on' ? 'selected' : ''}>必要</option>` +
                    `<option value="off" ${current === 'off' ? 'selected' : ''}>不要</option>` +
                    `</select>`;
            };
            const gndIndent = '&nbsp;'.repeat(Math.max(0, depth * 2 + 2));
            const gndRowHTML = (label, selField, selVal, modeField, modeVal, judge) => {
                const isOff = (modeVal === 'off');
                const badgeClass = isOff ? '' : (judge && judge.status === 'OK' ? 'badge-ok' : (judge && judge.status === '×' ? 'badge-ng' : ''));
                const statusTxt = isOff ? '不要' : (judge ? (judge.status === '-' ? '-' : judge.status) : '-');
                const bgColor = isOff ? '#eceff1' : '#f1f8e9';
                const rowStyle = `background:${bgColor};font-size:0.7rem;` + (isOff ? 'opacity:0.55;' : '');
                const sizeCell = isOff
                    ? `<span style="color:#9e9e9e;">—</span>`
                    : `選定: ${optSelector(selField, selVal)}`;
                const reqCell = isOff
                    ? `<span style="color:#9e9e9e;">—</span>`
                    : `必要最小: <b>${judge.required || '-'}</b> mm²`;
                const basisCell = isOff
                    ? `この幹線では ${label} は不要として処理（接地母線計算からも除外）`
                    : `根拠: A = 0.052 × In(=${breakerAT || 0}A) = ${(0.052 * (breakerAT || 0)).toFixed(2)}mm² → 直近上位 ${judge.required || '-'}mm²（1350-3表 / 資料1-3-6）`;
                return `
                    <tr class="ground-subrow" style="${rowStyle}">
                        <td colspan="2" style="text-align:right;color:#558b2f;padding:2px 4px;">${gndIndent}└ 接地線</td>
                        <td colspan="3" style="padding:2px 4px;color:#33691e;">
                            <b>${label}</b> (${gndType !== '-' ? gndType + '種' : '-'})
                        </td>
                        <td colspan="2" style="padding:2px 4px;">
                            ${modeSelector(modeField, modeVal)}
                        </td>
                        <td colspan="3" style="padding:2px 4px;" title="${(judge && judge.formula) || ''}">
                            ${sizeCell}
                        </td>
                        <td colspan="3" style="padding:2px 4px;color:#555;" title="${(judge && judge.formula) || ''}">
                            ${reqCell}
                        </td>
                        <td colspan="2" style="padding:2px 4px;">
                            <span class="badge ${badgeClass}" title="${(judge && judge.formula) || ''}\n${(judge && judge.basis) || '不要'}">${statusTxt}</span>
                        </td>
                        <td colspan="16" style="padding:2px 4px;color:#757575;font-size:0.6rem;">
                            ${basisCell}
                        </td>
                    </tr>
                `;
            };
            // 接地種別が判定不可 or 高圧/A種 の場合はサブ行非表示
            if (gndType === 'D' || gndType === 'C') {
                const gTmp = document.createElement('tbody');
                gTmp.innerHTML = gndRowHTML('D種接地 (機器)', 'ground_wire_size', selGroundD, 'ground_d_mode', modeD, jD) +
                                 gndRowHTML('D種接地 (ELB二次側)', 'elb_ground_wire_size', selGroundELB, 'ground_elb_mode', modeELB, jE);
                Array.from(gTmp.children).forEach(tr => {
                    tr.querySelectorAll('.feeder-local').forEach(input => {
                        input.addEventListener('change', handleFeederLocalChange);
                        input.addEventListener('blur', handleFeederLocalChange);
                    });
                    frag.appendChild(tr);
                });
            }

            return frag;
        }

        async function handleFeederChange(e) {
            const element = e.target;
            const feederId = parseInt(element.dataset.id);
            const field = element.dataset.field;
            let value = element.value;

            // Local-only fields - don't send to DB
            const LOCAL_ONLY_FIELDS = ['load_capacity', 'design_capacity', 'demand_capacity', 'current', 'voltage_drop', 'vd_percent', 'power_factor', 'feeder_no', 'feeder_category', 'motor_total_kw', 'motor_max_kw', 'source_type', 'source_circuit_id', 'source_transformer_id', 'ambient_temp', 'grouping_count', 'breaker_icu_ka', 'branch_len_for_relax', 'cable_adopt', 'breaker_adopt', 'install_method'];

            if (LOCAL_ONLY_FIELDS.includes(field)) {
                if (!localFeederData[feederId]) localFeederData[feederId] = {};

                // source_type/source_circuit_id 変更時は旧親・新親の両方をsync
                let oldSrc = null;
                if (field === 'source_type' || field === 'source_circuit_id') {
                    oldSrc = { ...getFeederSource(feederId) };
                }

                if (field === 'power_factor' || field === 'motor_total_kw' || field === 'motor_max_kw' || field === 'load_capacity') {
                    localFeederData[feederId][field] = value ? parseFloat(value) : null;
                } else if (field === 'source_circuit_id') {
                    localFeederData[feederId][field] = value ? parseInt(value) : null;
                } else if (field === 'source_transformer_id') {
                    localFeederData[feederId][field] = value || null;
                } else {
                    localFeederData[feederId][field] = value;
                }
                saveLocalFeederData();

                // 親分岐回路の feeder[VA] を同期
                if (field === 'source_type' || field === 'source_circuit_id' || field === 'power_factor') {
                    if (oldSrc && oldSrc.type === 'branch' && oldSrc.circuitId) {
                        await syncBranchCircuitFromChild(oldSrc.circuitId);
                    }
                    await syncParentBranchFromFeeder(feederId);
                    await loadCircuits();
                }

                await renderFeeders();
                return;
            }

            if (field === 'voltage' || field === 'demand_factor' || field === 'cable_length' || field === 'breaker_af' || field === 'breaker_at') {
                value = parseInt(value) || 0;
            } else if (field === 'cable_size') {
                value = parseFloat(value) || 2.0;
            }

            // Check if load_name changed - auto-populate from panel if matched
            if (field === 'load_name') {
                const matchedPanel = allPanels.find(p => p.name === value);
                if (matchedPanel) {
                    // Auto-set load_type to 'panel'
                    const { error: err1 } = await db
                        .from('feeders')
                        .update({ load_type: 'panel' })
                        .eq('id', feederId);
                    if (err1) throw err1;
                }
            }

            try {
                const { error } = await db
                    .from('feeders')
                    .update({ [field]: value })
                    .eq('id', feederId);

                if (error) throw error;
                await loadFeeders();
                // 需要容量に影響するフィールド変更時は親分岐回路へ同期
                if (['load_name', 'demand_factor', 'voltage', 'phase_type'].includes(field)) {
                    await syncParentBranchFromFeeder(feederId);
                    await loadCircuits();
                }
                // 幹線の demand_factor を直接編集した場合は盤一覧の需要率へ同期
                if (field === 'demand_factor') {
                    const updated = (allFeeders || []).find(f => f.id === feederId);
                    if (updated) syncPanelDemandFromFeeder(updated);
                }
                await renderFeeders();
                await updateTransformerCalculation();
            } catch (error) {
                console.error('Error updating feeder:', error);
                alert('エラーが発生しました');
            }
        }

        async function handleFeederLocalChange(e) {
            const element = e.target;
            const feederId = parseInt(element.dataset.id);
            const field = element.dataset.field;
            let value = element.value;

            if (!localFeederData[feederId]) {
                localFeederData[feederId] = {};
            }

            if (value === '' || value === null) {
                delete localFeederData[feederId][field];
            } else {
                // For string fields like feeder_no, feeder_category, source_type store as-is
                // For numeric fields like motor_total_kw, motor_max_kw, source_circuit_id parse as number
                if (field === 'feeder_no' || field === 'feeder_category' || field === 'source_type' || field === 'source_transformer_id' || field === 'cable_adopt' || field === 'breaker_adopt' || field === 'install_method' || field === 'ground_d_mode' || field === 'ground_elb_mode') {
                    localFeederData[feederId][field] = value;
                } else if (field === 'source_circuit_id') {
                    localFeederData[feederId][field] = parseInt(value) || null;
                } else {
                    localFeederData[feederId][field] = parseFloat(value) || 0;
                }
            }
            saveLocalFeederData();

            await renderFeeders();
        }

        async function addFeederRow() {
            const categoryFilter = document.getElementById('feederCategoryFilter').value;
            let phase = '1φ2W';
            let breaker = 'MCCB2P2E';

            // Set defaults based on category filter
            if (categoryFilter === '動力') {
                phase = '3φ3W';
                breaker = 'MCCB3P';
            }

            const newFeeder = {
                load_name: '',
                load_type: 'panel',
                demand_factor: 70,
                phase_type: phase,
                voltage: 200,
                cable_type: 'CV',
                cable_size: 2.0,
                cable_length: 0,
                breaker_type: breaker,
                breaker_af: 30,
                breaker_at: 20,
                destination: '',
                sort_order: allFeeders.reduce((m, f) => Math.max(m, f.sort_order || 0), 0) + 1000,
                project_id: projectGetCurrent()
            };

            try {
                const { error } = await db
                    .from('feeders')
                    .insert([newFeeder]);

                if (error) throw error;
                await loadFeeders();
                await renderFeeders();
            } catch (error) {
                console.error('Error adding feeder:', error);
                alert('エラーが発生しました');
            }
        }

        async function deleteFeeder(feederId) {
            if (!confirm('この幹線を削除しますか？')) return;

            // 親分岐回路のIDを削除前にキャプチャ（削除後は getFeederSource で辿れなくなる）
            const srcBeforeDelete = getFeederSource(feederId);

            try {
                const { error } = await db
                    .from('feeders')
                    .delete()
                    .eq('id', feederId);

                if (error) throw error;
                // クライアント側の紐付けも削除
                if (localFeederData[feederId]) {
                    delete localFeederData[feederId];
                    saveLocalFeederData();
                }
                await loadFeeders();
                // 親分岐回路の feeder[VA] を 0 に戻す
                if (srcBeforeDelete && srcBeforeDelete.type === 'branch' && srcBeforeDelete.circuitId) {
                    await syncBranchCircuitFromChild(srcBeforeDelete.circuitId);
                    await loadCircuits();
                }
                await renderFeeders();
                await renderCircuits();
                await updateTransformerCalculation();
            } catch (error) {
                console.error('Error deleting feeder:', error);
                alert('エラーが発生しました');
            }
        }

        function exportFeedersCsv() {
            const headers = ['幹線No', '区分', '自（起点）', '負荷名称', '負荷容量[kVA]', '需要率[%]', '需要容量[kVA]', '相', '電圧[V]', '電流[A]', 'ケーブル種別', 'ケーブル[mm²]', '周囲温度[℃]', '条数', '敷設方法', '許容(補正後)[A]', 'こう長[m]', '力率', '電圧降下[V]', 'VD率[%]', 'VD判定', 'ブレーカー種別', 'AF', 'AT', 'AT判定', 'Icu[kA]', '規定チェック', '動力合計kW', '最大電動機kW', '内線規程AT', '至（行先）', '接地種別', 'D種要否', '接地線D種[mm²]', '接地線D種必要[mm²]', 'ELBD種要否', 'ELB接地線D種[mm²]', 'ELB接地線D種必要[mm²]'];
            const rows = [headers.join(',')];

            // 接地母線行（CSV先頭コメント行）— 不要分は除外
            {
                const feederGroundSizesCsv = allFeeders.flatMap(f => {
                    const at = Number(f.breaker_at) || 0;
                    const t = judgeGroundType(Number(f.voltage) || 0);
                    if (at <= 0 || (t !== 'D' && t !== 'C')) return [];
                    const ld = localFeederData[f.id] || {};
                    const br = f.breaker_type || '';
                    const elbDef = /ELB|ELCB|漏電/i.test(br) ? 'on' : 'off';
                    const mD = ld.ground_d_mode || 'on';
                    const mE = ld.ground_elb_mode || elbDef;
                    const sz = calcGroundWireSize(at).size;
                    const arr = [];
                    if (mD === 'on') arr.push(sz);
                    if (mE === 'on') arr.push(sz);
                    return arr;
                });
                const busSizeCsv = calcGroundBusSize(feederGroundSizesCsv);
                rows.push(`"# 接地母線(1350-14)","${busSizeCsv || '-'} mm² (max of each required feeder ground wire)"`);
            }

            allFeeders.forEach((feeder, index) => {
                const feederNo = localFeederData[feeder.id]?.feeder_no || '';
                const feederCategory = localFeederData[feeder.id]?.feeder_category || feeder.feeder_category || '電灯';

                const capacity = getLoadCapacity(feeder);
                const demandFactor = feeder.demand_factor || getDemandFactor(capacity);
                const demandCapacity = (capacity * demandFactor) / 100;
                const voltage = feeder.voltage || 100;
                const phase = feeder.phase_type || '1φ2W';
                // 力率デフォルト: 電灯=1.0, 動力=0.8 (内線規程 JEAC8001 / JIS C 8601 準拠)
            const powerFactor = localFeederData[feeder.id]?.power_factor || (feederCategory === '動力' ? 0.8 : 1.0);

                let current = 0;
                if (phase === '3φ3W') {
                    current = demandCapacity * 1000 / (Math.sqrt(3) * voltage);
                } else if (phase === '1φ3W') {
                    current = demandCapacity * 1000 / 200;
                } else {
                    current = demandCapacity * 1000 / voltage;
                }

                const cableType = feeder.cable_type || 'CV';
                const ambientTempCsv = Number(localFeederData[feeder.id]?.ambient_temp) || 30;
                const groupingCountCsv = Number(localFeederData[feeder.id]?.grouping_count) || 1;
                const installMethodCsv = localFeederData[feeder.id]?.install_method || 'rack_single';
                const cableSizeCalcCsv = selectCableSizeCorrected(current, cableType, ambientTempCsv, groupingCountCsv, installMethodCsv);
                const cableSizeManualCsv = Number(feeder.cable_size) || 0;
                const cableAdoptCsv = localFeederData[feeder.id]?.cable_adopt || 'calc';
                const cableSize = (cableAdoptCsv === 'manual' && cableSizeManualCsv > 0) ? cableSizeManualCsv : cableSizeCalcCsv;
                const length = feeder.cable_length || 0;
                const vd = calculateVoltageDrop(current, length, cableSize, phase, powerFactor);
                const vdPercent = (vd / voltage) * 100;
                const vdRuleCsv = getAllowedVdPercent(feeder, length);
                const vdStatus = vdPercent <= vdRuleCsv.allowed ? 'OK' : '×';

                // 内線規程AT (3705-3表) を先に計算 — 動力幹線のブレーカ自動選定で使用
                let kiteiAT = '-';
                const motorTotalKw = localFeederData[feeder.id]?.motor_total_kw;
                const motorMaxKw = localFeederData[feeder.id]?.motor_max_kw;
                if (motorTotalKw && motorMaxKw && phase === '3φ3W') {
                    const result = lookupMotorFeederBreaker200V(motorTotalKw, motorMaxKw);
                    if (result) kiteiAT = result.breakerAT;
                }

                const breaker = selectBreaker(current, feeder.breaker_type);
                let afCalcCsv = breaker.af, atCalcCsv = breaker.at;
                if (typeof kiteiAT === 'number' && kiteiAT > atCalcCsv) {
                    atCalcCsv = kiteiAT;
                    afCalcCsv = AF_VALUES.find(v => v >= kiteiAT) || afCalcCsv;
                }
                const afManualCsv = Number(feeder.breaker_af) || 0;
                const atManualCsv = Number(feeder.breaker_at) || 0;
                const breakerAdoptCsv = localFeederData[feeder.id]?.breaker_adopt || 'calc';
                const breakerAF = (breakerAdoptCsv === 'manual' && afManualCsv > 0) ? afManualCsv : afCalcCsv;
                const breakerAT = (breakerAdoptCsv === 'manual' && atManualCsv > 0) ? atManualCsv : atCalcCsv;

                // AT判定（幹線は内線規程 1310節: AT ≥ 設計電流。1.25倍は分岐回路のみ適用）
                let atStatus = (breakerAT >= current) ? 'OK' : '×';

                // 自（起点）のラベル生成
                const fSrc = getFeederSource(feeder.id);
                let sourceLabel = 'キュービクル';
                if (fSrc.type === 'branch' && fSrc.circuitId) {
                    const parent = allCircuits.find(c => c.id === fSrc.circuitId);
                    sourceLabel = parent
                        ? `${parent.panel_name || '?'} / 分岐 ${parent.phase || '-'} ${parent.at || 0}AT`
                        : '親回路なし';
                }

                // 補正後許容・規定チェック（CSV用）
                const cableEntryCsv = CABLE_DATA.find(c => c.size === cableSize);
                const baseAmpCsv = cableEntryCsv ? cableEntryCsv[getCableCapacityKey(cableType)] : 0;
                const ampInfoCsv = calcCorrectedAmpacity(baseAmpCsv, ambientTempCsv, groupingCountCsv, installMethodCsv);
                const correctedAmpCsv = ampInfoCsv.corrected;
                const iscResultCsv = calcFeederIscCascade(feeder);
                const icuCsv = Number(localFeederData[feeder.id]?.breaker_icu_ka) || 0;
                const checkParts = [];
                if (cableSize < 2.0) checkParts.push('太さ×');
                // 電線保護上限（AT ≤ Iz or motor rule）
                const hasMotorCsv = (Number(motorTotalKw) || 0) > 0;
                let atUpperCsv = correctedAmpCsv;
                if (hasMotorCsv) {
                    const phaseFactorCsv = (phase === '3φ3W') ? Math.sqrt(3) : 1;
                    const denomCsv = Math.max(1, phaseFactorCsv * voltage * 0.85 * 0.85);
                    const motorTotalCurrentCsv = (Number(motorTotalKw) || 0) * 1000 / denomCsv;
                    const nonMotorCurrentCsv = Math.max(0, current - motorTotalCurrentCsv);
                    // 3705-8 第3項ただし書①②: min(3×ΣIM+IH, 2.5×Iz)
                    atUpperCsv = Math.min(3 * motorTotalCurrentCsv + nonMotorCurrentCsv, 2.5 * correctedAmpCsv);
                    // ③ Iz>100A: 直近上位標準定格まで許容
                    if (correctedAmpCsv > 100) {
                        const STD_AT = [15,20,30,40,50,60,75,100,125,150,175,200,225,250,300,350,400,500,600,800,1000,1200];
                        const nu = STD_AT.find(a => a >= atUpperCsv);
                        if (nu) atUpperCsv = nu;
                    }
                }
                if (breakerAT > 0 && breakerAT > atUpperCsv) {
                    checkParts.push(`電線保護${hasMotorCsv?'(動)':'(灯)'}×(AT${breakerAT}>${atUpperCsv.toFixed(0)})`);
                }
                if (iscResultCsv.available) {
                    if (icuCsv > 0) {
                        checkParts.push(`IC${icuCsv >= iscResultCsv.IscKA ? 'OK' : 'NG'}(Isc≈${iscResultCsv.IscKA.toFixed(1)}kA)`);
                    } else {
                        checkParts.push(`Isc≈${iscResultCsv.IscKA.toFixed(1)}kA`);
                    }
                }
                // 接地関連（CSV）
                const gndTypeCsv = judgeGroundType(voltage);
                const gndCalcCsv = calcGroundWireSize(breakerAT);
                const ldCsv = localFeederData[feeder.id] || {};
                const brTypeCsv = feeder.breaker_type || '';
                const elbDefCsv = /ELB|ELCB|漏電/i.test(brTypeCsv) ? 'on' : 'off';
                const modeDCsv = ldCsv.ground_d_mode || 'on';
                const modeELBCsv = ldCsv.ground_elb_mode || elbDefCsv;
                const selGroundDCsv = Number(ldCsv.ground_wire_size) || gndCalcCsv.size || 0;
                const selGroundELBCsv = Number(ldCsv.elb_ground_wire_size) || gndCalcCsv.size || 0;

                const row = [
                    feederNo,
                    feederCategory,
                    sourceLabel,
                    feeder.load_name || '',
                    capacity.toFixed(2),
                    demandFactor,
                    demandCapacity.toFixed(2),
                    phase,
                    voltage,
                    current.toFixed(2),
                    cableType,
                    cableSize.toFixed(1),
                    ambientTempCsv,
                    groupingCountCsv,
                    ampInfoCsv.methodLabel,
                    ampInfoCsv.corrected.toFixed(0),
                    length,
                    powerFactor.toFixed(2),
                    vd.toFixed(2),
                    vdPercent.toFixed(2),
                    vdStatus,
                    feeder.breaker_type || '',
                    breakerAF,
                    breakerAT,
                    atStatus,
                    icuCsv || '',
                    checkParts.join(' / '),
                    motorTotalKw ? parseFloat(Number(motorTotalKw).toFixed(2)) : '',
                    motorMaxKw ? parseFloat(Number(motorMaxKw).toFixed(2)) : '',
                    kiteiAT,
                    feeder.destination || '',
                    (gndTypeCsv === 'D' || gndTypeCsv === 'C') ? (gndTypeCsv + '種') : '-',
                    modeDCsv === 'on' ? '必要' : '不要',
                    modeDCsv === 'on' ? (selGroundDCsv || '-') : '-',
                    modeDCsv === 'on' ? (gndCalcCsv.size || '-') : '-',
                    modeELBCsv === 'on' ? '必要' : '不要',
                    modeELBCsv === 'on' ? (selGroundELBCsv || '-') : '-',
                    modeELBCsv === 'on' ? (gndCalcCsv.size || '-') : '-'
                ];
                rows.push(row.map(cell => `"${cell}"`).join(','));
            });

            const csv = rows.join('\n');
            const blob = new Blob(['\uFEFF' + csv], { type: 'text/csv;charset=utf-8;' });
            const link = document.createElement('a');
            const url = URL.createObjectURL(blob);
            link.setAttribute('href', url);
            link.setAttribute('download', `feeders_${new Date().getTime()}.csv`);
            link.style.visibility = 'hidden';
            document.body.appendChild(link);
            link.click();
            document.body.removeChild(link);
        }

        // ================================================================
        // プロジェクト管理 — 工事ごとにデータを分離
        // ================================================================
        const PROJECT_LIST_KEY = 'elecCalc:projects';
        const PROJECT_CURRENT_KEY = 'elecCalc:currentProject';
        const PROJECT_DATA_PREFIX = 'elecCalc:projectData:';

        // 管理対象の静的キー
        const PROJECT_STATIC_KEYS = [
            'elecCalc:localFeederData',
            'elecCalc:transformers',
            'elecCalc:sourceImpedance',
            'elecCalc:hvCables',
            'elecCalc:loadCables',
            'elecCalc:localCircuitData',
            'elecCalc:weakCurrentData',
            'elecCalc:weakCurrentSettings',
            'elecCalc:weakCurrentCables',
            'elecCalc:weakCurrentHaikan',
            'elecCalc:printProjectName'
        ];
        // 動的キーのプレフィックス
        const PROJECT_DYNAMIC_PREFIXES = [
            'actual_circuit_',
            'elecCalc:motorMeta:',
            'elecCalc:actualMotorMeta:',
            'elecCalc:demandRate:',
            'elecCalc:panelDesign:',
            'elecCalc:panelDesignDemand:'
        ];

        function projectGetList() {
            try { return JSON.parse(localStorage.getItem(PROJECT_LIST_KEY)) || []; }
            catch(e) { return []; }
        }
        function projectSaveList(list) {
            sharedSave(PROJECT_LIST_KEY, JSON.stringify(list));
            sharedSyncProjectList(list);
        }
        function projectGetCurrent() {
            return localStorage.getItem(PROJECT_CURRENT_KEY) || '';
        }
        function projectSetCurrent(id) {
            localStorage.setItem(PROJECT_CURRENT_KEY, id);
        }

        // 現在のlocalStorageから対象キーを全て収集してスナップショットを返す
        function projectCollectSnapshot() {
            const snap = {};
            PROJECT_STATIC_KEYS.forEach(k => {
                const v = localStorage.getItem(k);
                if (v !== null) snap[k] = v;
            });
            // 動的キー: localStorageの全キーを走査
            for (let i = 0; i < localStorage.length; i++) {
                const k = localStorage.key(i);
                if (PROJECT_DYNAMIC_PREFIXES.some(p => k.startsWith(p))) {
                    snap[k] = localStorage.getItem(k);
                }
            }
            return snap;
        }

        // スナップショットをlocalStorageに復元
        function projectRestoreSnapshot(snap) {
            // まず既存の対象キーをクリア
            PROJECT_STATIC_KEYS.forEach(k => localStorage.removeItem(k));
            const keysToRemove = [];
            for (let i = 0; i < localStorage.length; i++) {
                const k = localStorage.key(i);
                if (PROJECT_DYNAMIC_PREFIXES.some(p => k.startsWith(p))) {
                    keysToRemove.push(k);
                }
            }
            keysToRemove.forEach(k => localStorage.removeItem(k));
            // スナップショットを書き込み
            if (snap) {
                Object.keys(snap).forEach(k => {
                    localStorage.setItem(k, snap[k]);
                });
            }
        }

        // 現在のプロジェクトデータを保存
        function projectSaveCurrent() {
            const curId = projectGetCurrent();
            if (!curId) return;
            const snap = projectCollectSnapshot();
            localStorage.setItem(PROJECT_DATA_PREFIX + curId, JSON.stringify(snap));
            // ★ After snapshot is saved, push each key to Supabase
            var _snapKeys = Object.keys(snap);
            _snapKeys.forEach(function(k) {
                sharedSave(k, snap[k]);
            });
        }

        // 指定プロジェクトのデータを読み込み
        function projectLoadData(projectId) {
            const raw = localStorage.getItem(PROJECT_DATA_PREFIX + projectId);
            const snap = raw ? JSON.parse(raw) : {};
            projectRestoreSnapshot(snap);
        }

        // プロジェクト切り替え
        async function projectSwitch(newId) {
            const curId = projectGetCurrent();
            if (curId && curId !== newId) {
                projectSaveCurrent();
            }
            projectSetCurrent(newId);
            // ★ Supabaseから新プロジェクトのデータをロード
            await sharedLoadAll(newId);
            projectLoadData(newId);
            // const変数等を確実にリセットするためリロード
            location.reload();
        }

        // アプリ全体のデータを再読み込み
        function projectReloadApp() {
            // const変数やSupabaseキャッシュ等を確実にリセットするためページリロード
            location.reload();
        }

        // ドロップダウン更新
        function projectPopulateSelect() {
            const sel = document.getElementById('projectSelect');
            if (!sel) return;
            const list = projectGetList();
            const curId = projectGetCurrent();
            sel.innerHTML = '';
            list.forEach(p => {
                const opt = document.createElement('option');
                opt.value = p.id;
                opt.textContent = p.name;
                if (p.id === curId) opt.selected = true;
                sel.appendChild(opt);
            });
            // changeイベント
            sel.onchange = function() {
                const newId = sel.value;
                if (newId && newId !== projectGetCurrent()) {
                    projectSwitch(newId);
                }
            };
        }

        // 新規プロジェクト
        function projectNew() {
            const name = prompt('新規工事名を入力：');
            if (!name || !name.trim()) return;
            const id = 'proj_' + Date.now();
            const list = projectGetList();
            // 現在のプロジェクトを保存
            projectSaveCurrent();
            // 新規追加
            list.push({ id: id, name: name.trim() });
            projectSaveList(list);
            // 空データで切り替え
            projectSetCurrent(id);
            projectRestoreSnapshot({}); // クリア
            localStorage.setItem(PROJECT_DATA_PREFIX + id, JSON.stringify({}));
            location.reload();
        }

        // 名称変更
        function projectRename() {
            const curId = projectGetCurrent();
            if (!curId) { alert('プロジェクトが選択されていません'); return; }
            const list = projectGetList();
            const proj = list.find(p => p.id === curId);
            if (!proj) return;
            const newName = prompt('新しい工事名を入力：', proj.name);
            if (!newName || !newName.trim()) return;
            proj.name = newName.trim();
            projectSaveList(list);
            projectPopulateSelect();
        }

        // 削除
        function projectDelete() {
            const curId = projectGetCurrent();
            if (!curId) { alert('プロジェクトが選択されていません'); return; }
            const list = projectGetList();
            const proj = list.find(p => p.id === curId);
            if (!proj) return;
            if (!confirm('「' + proj.name + '」を削除しますか？\nこの操作は元に戻せません。')) return;
            // プロジェクトデータ削除
            localStorage.removeItem(PROJECT_DATA_PREFIX + curId);
            // リストから除外
            const newList = list.filter(p => p.id !== curId);
            projectSaveList(newList);
            if (newList.length > 0) {
                // 別のプロジェクトに切り替え
                projectSetCurrent(newList[0].id);
                projectLoadData(newList[0].id);
            } else {
                // プロジェクトが無くなった場合、デフォルト作成
                const defId = 'proj_' + Date.now();
                const defList = [{ id: defId, name: 'デフォルト工事' }];
                projectSaveList(defList);
                projectSetCurrent(defId);
                projectRestoreSnapshot({});
                localStorage.setItem(PROJECT_DATA_PREFIX + defId, JSON.stringify({}));
            }
            location.reload();
        }

        // 初期化：既存データのマイグレーション
        function projectInit() {
            let list = projectGetList();
            let curId = projectGetCurrent();
            if (list.length === 0) {
                // 初回起動：既存データを「デフォルト工事」として保存
                const defId = 'proj_default';
                list = [{ id: defId, name: 'デフォルト工事' }];
                projectSaveList(list);
                curId = defId;
                projectSetCurrent(defId);
                // 既存のlocalStorageデータをスナップショットとして保存
                const snap = projectCollectSnapshot();
                localStorage.setItem(PROJECT_DATA_PREFIX + defId, JSON.stringify(snap));
            } else if (!curId || !list.find(p => p.id === curId)) {
                // currentが無効なら先頭を選択
                curId = list[0].id;
                projectSetCurrent(curId);
                projectLoadData(curId);
            }
            projectPopulateSelect();
            projectUpdateClientDisp();
        }

        // ================================================================
        // 工事情報設定（システム全体共通：客先・場所）
        // ================================================================
        const PROJECT_SETTINGS_KEY = 'elecCalc:projectSettings:';
        function projectSettingsKey() { return PROJECT_SETTINGS_KEY + projectGetCurrent(); }
        function loadProjectSettings() {
            try { return JSON.parse(localStorage.getItem(projectSettingsKey())) || {}; }
            catch(e) { return {}; }
        }
        function saveProjectSettingsData(s) { sharedSave(projectSettingsKey(), JSON.stringify(s)); }

        function openProjectSettings() {
            const s = loadProjectSettings();
            document.getElementById('psClientName').value = s.clientName || '';
            document.getElementById('psPlace').value = s.place || '';
            document.getElementById('projectSettingsModal').style.display = 'flex';
        }
        function closeProjectSettings() {
            document.getElementById('projectSettingsModal').style.display = 'none';
        }
        function saveProjectSettings() {
            const s = {
                clientName: document.getElementById('psClientName').value,
                place: document.getElementById('psPlace').value
            };
            saveProjectSettingsData(s);
            closeProjectSettings();
            projectUpdateClientDisp();
            alert('工事情報を保存しました');
        }
        function projectUpdateClientDisp() {
            const s = loadProjectSettings();
            const el = document.getElementById('projClientDisp');
            if (el) el.textContent = s.clientName ? '客先：' + s.clientName : '';
        }

        // ================================================================
        // 弱電幹線集計表 — CRUD + CSV Import + PDF Export
        // ================================================================
        const WC_KEY = 'elecCalc:weakCurrentData';
        const WC_SETTINGS_KEY = 'elecCalc:weakCurrentSettings';
        const WC_KOUSHU_LIST = ['受変電','幹線','動力','計測','電灯','コンセント','換気','情報','交換','テレビ','誘導支援','拡声','映像音響','火報','警報','監視カメラ'];
        const WC_CABLES_KEY = 'elecCalc:weakCurrentCables';
        const WC_HAIKAN_KEY = 'elecCalc:weakCurrentHaikan';
        function wcLoadCables() { try { const r = localStorage.getItem(WC_CABLES_KEY); return r ? JSON.parse(r) : []; } catch(e) { return []; } }
        function wcSaveCables(list) { sharedSave(WC_CABLES_KEY, JSON.stringify(list)); }
        function wcAddCable(name) {
            if (!name || !name.trim()) return;
            const cables = wcLoadCables();
            if (!cables.includes(name.trim())) { cables.push(name.trim()); cables.sort(); wcSaveCables(cables); }
        }
        function wcLoadHaikan() { try { const r = localStorage.getItem(WC_HAIKAN_KEY); return r ? JSON.parse(r) : []; } catch(e) { return []; } }
        function wcSaveHaikan(list) { sharedSave(WC_HAIKAN_KEY, JSON.stringify(list)); }
        function wcAddHaikan(name) {
            if (!name || !name.trim()) return;
            const list = wcLoadHaikan();
            if (!list.includes(name.trim())) { list.push(name.trim()); list.sort(); wcSaveHaikan(list); }
        }
        function wcCableOptions(sel) {
            return '<option value="">-</option>' + wcLoadCables().map(c => `<option value="${c.replace(/"/g,'&quot;')}" ${sel===c?'selected':''}>${c}</option>`).join('');
        }
        function wcHaikanOptions(sel) {
            return '<option value="">-</option>' + wcLoadHaikan().map(c => `<option value="${c.replace(/"/g,'&quot;')}" ${sel===c?'selected':''}>${c}</option>`).join('');
        }
        function wcPromptNewCable() {
            const name = prompt('新規ケーブル名を入力：');
            if (name && name.trim()) { wcAddCable(name.trim()); wcRenderTable(); }
        }
        function wcPromptNewHaikan() {
            const name = prompt('新規配管名を入力：');
            if (name && name.trim()) { wcAddHaikan(name.trim()); wcRenderTable(); }
        }

        function wcLoadData() {
            try { const r = localStorage.getItem(WC_KEY); return r ? JSON.parse(r) : { rows: [], header: {} }; }
            catch(e) { return { rows: [], header: {} }; }
        }
        function wcSaveData() {
            try {
                const h = {
                    atesaki: document.getElementById('wcAtesakiSelect')?.value || '',
                    tantou: document.getElementById('wcTantouSelect')?.value || '',
                    koujiName: document.getElementById('wcKoujiName')?.value || '',
                    koujiNo: document.getElementById('wcKoujiNo')?.value || ''
                };
                wcData.header = h;
                sharedSave(WC_KEY, JSON.stringify(wcData));
            } catch(e){}
        }
        let wcData = wcLoadData();

        function wcLoadSettings() {
            try { const r = localStorage.getItem(WC_SETTINGS_KEY); return r ? JSON.parse(r) : null; }
            catch(e) { return null; }
        }
        function wcSaveSettings() {
            const tantou = (document.getElementById('wcTantouList')?.value || '').split('\n').map(s=>s.trim()).filter(Boolean);
            const atesaki = (document.getElementById('wcAtesakiList')?.value || '').split('\n').map(s=>s.trim()).filter(Boolean);
            sharedSave(WC_SETTINGS_KEY, JSON.stringify({ tantou, atesaki }));
            wcRenderSelects();
            alert('設定を保存しました');
        }

        function wcNewId() { return 'wc_' + Date.now() + '_' + Math.random().toString(36).slice(2,6); }

        // 工種自動推定
        function wcGuessKoushu(kigou, fusho) {
            const s = (kigou||'') + (fusho||'');
            const map = {'情報':'情報','電話':'交換','誘':'誘導支援','拡声':'拡声','火報':'火報','キュービクル':'受変電','デマンド':'計測','井戸':'計測','ポンプ':'計測','散水':'計測','警報':'計測'};
            for (const [kw,v] of Object.entries(map)) { if (s.includes(kw)) return v; }
            return '';
        }

        function wcAddRow(preset) {
            preset = preset || {};
            wcData.rows.push({
                id: wcNewId(),
                koushu: preset.koushu || '',
                kigou: preset.kigou || '',
                fusho: preset.fusho || '',
                floorFrom: preset.floorFrom || preset.floor || '',
                roomFrom: preset.roomFrom || preset.from || '',
                deviceFrom: preset.deviceFrom || '',
                floorTo: preset.floorTo || '',
                roomTo: preset.roomTo || preset.to || '',
                deviceTo: preset.deviceTo || '',
                haisen: preset.haisen ? (Array.isArray(preset.haisen) ? preset.haisen : [preset.haisen]) : [''],
                haikan: preset.haikan ? (Array.isArray(preset.haikan) ? preset.haikan : [preset.haikan]) : [''],
                haikan2: preset.haikan2 ? (Array.isArray(preset.haikan2) ? preset.haikan2 : [preset.haikan2]) : [''],
                haikan3: preset.haikan3 ? (Array.isArray(preset.haikan3) ? preset.haikan3 : [preset.haikan3]) : [''],
                via1: preset.via1 || '', via2: preset.via2 || '', via3: preset.via3 || '', via4: preset.via4 || '', via5: preset.via5 || '', via6: preset.via6 || '',
                length_m: preset.length_m || '',
                length_haikan: preset.length_haikan || '',
                length_haikan2: preset.length_haikan2 || '',
                length_haikan3: preset.length_haikan3 || '',
                ordered: false
            });
            wcSaveData();
            wcRenderTable();
        }

        function wcRenderSelects() {
            const settings = wcLoadSettings() || { tantou: ['望月勇希','望月太雅'], atesaki: ['すみや電器　黒川様','因幡電機　鈴木様','正電社　山田様'] };
            // Tantou textarea
            const tArea = document.getElementById('wcTantouList');
            if (tArea && !tArea._userEdited) tArea.value = settings.tantou.join('\n');
            const aArea = document.getElementById('wcAtesakiList');
            if (aArea && !aArea._userEdited) aArea.value = settings.atesaki.join('\n');
            // Selects
            const tSel = document.getElementById('wcTantouSelect');
            const aSel = document.getElementById('wcAtesakiSelect');
            if (tSel) {
                const cur = wcData.header?.tantou || settings.tantou[0] || '';
                tSel.innerHTML = settings.tantou.map(n => `<option value="${n}" ${n===cur?'selected':''}>${n}</option>`).join('');
            }
            if (aSel) {
                const cur = wcData.header?.atesaki || settings.atesaki[0] || '';
                aSel.innerHTML = settings.atesaki.map(n => `<option value="${n}" ${n===cur?'selected':''}>${n}</option>`).join('');
            }
            // Header fields
            if (wcData.header) {
                const kn = document.getElementById('wcKoujiName');
                const kno = document.getElementById('wcKoujiNo');
                if (kn) kn.value = wcData.header.koujiName || '';
                if (kno) kno.value = wcData.header.koujiNo || '';
            }
        }

        function wcRenderTable() {
            const tbody = document.getElementById('wcBody');
            if (!tbody) return;
            if (wcData.rows.length === 0) {
                tbody.innerHTML = '<tr><td colspan="27" style="border:1px solid #ddd;padding:0.6rem;text-align:center;color:#999;">データなし — 「+ 行追加」またはCSVインポートで登録してください</td></tr>';
                return;
            }
            const kOpts = WC_KOUSHU_LIST.map(k => `<option value="${k}">${k}</option>`).join('');
            // helper: render multi-item select column (配線 or 配管)
            function wcMultiSelect(r, field, optsFn, addBtnAttr, delBtnAttr, promptFn) {
                const arr = Array.isArray(r[field]) ? r[field] : (r[field] ? [r[field]] : ['']);
                return arr.map((v, hi) => `<div style="display:flex;align-items:center;gap:1px;${hi>0?'margin-top:1px':''}">
                    <select data-wc="${r.id}" data-f="${field}" data-hi="${hi}" style="flex:1;font-size:0.7rem;min-width:0;padding:1px;">
                        ${optsFn(v)}
                    </select>
                    ${hi===0?`<button data-wc-${addBtnAttr}-add="${r.id}" style="font-size:0.6rem;padding:0 2px;background:#26a69a;color:#fff;border:none;border-radius:2px;cursor:pointer;" title="追加">+</button>
                              <button onclick="${promptFn}()" style="font-size:0.6rem;padding:0 2px;background:#1565c0;color:#fff;border:none;border-radius:2px;cursor:pointer;" title="新規登録">★</button>`
                            :`<button data-wc-${delBtnAttr}-del="${r.id}" data-hi="${hi}" style="font-size:0.6rem;padding:0 2px;background:#e53935;color:#fff;border:none;border-radius:2px;cursor:pointer;" title="削除">-</button>`}
                </div>`).join('');
            }

            // 配管-1 結合グループ計算
            const haikanGroups = [];
            let gi = 0;
            while (gi < wcData.rows.length) {
                const row = wcData.rows[gi];
                if (row.haikanMerge && gi > 0) { gi++; continue; }
                let span = 1;
                while (gi + span < wcData.rows.length && wcData.rows[gi + span].haikanMerge) span++;
                haikanGroups.push({ start: gi, span });
                gi += span;
            }
            const haikanSpanMap = {};
            haikanGroups.forEach(g => { haikanSpanMap[g.start] = g.span; });

            // 配管-2 結合グループ計算
            const haikan2Groups = [];
            let g2i = 0;
            while (g2i < wcData.rows.length) {
                const row = wcData.rows[g2i];
                if (row.haikan2Merge && g2i > 0) { g2i++; continue; }
                let span2 = 1;
                while (g2i + span2 < wcData.rows.length && wcData.rows[g2i + span2].haikan2Merge) span2++;
                haikan2Groups.push({ start: g2i, span: span2 });
                g2i += span2;
            }
            const haikan2SpanMap = {};
            haikan2Groups.forEach(g => { haikan2SpanMap[g.start] = g.span; });

            // 配管-3 結合グループ計算
            const haikan3Groups = [];
            let g3i = 0;
            while (g3i < wcData.rows.length) {
                const row = wcData.rows[g3i];
                if (row.haikan3Merge && g3i > 0) { g3i++; continue; }
                let span3 = 1;
                while (g3i + span3 < wcData.rows.length && wcData.rows[g3i + span3].haikan3Merge) span3++;
                haikan3Groups.push({ start: g3i, span: span3 });
                g3i += span3;
            }
            const haikan3SpanMap = {};
            haikan3Groups.forEach(g => { haikan3SpanMap[g.start] = g.span; });

            tbody.innerHTML = wcData.rows.map((r, i) => {
                const bg = i % 2 === 1 ? 'background:#e0f2f1;' : '';
                const isMerged = r.haikanMerge && i > 0;
                const spanInfo = haikanSpanMap[i];
                const isMerged2 = r.haikan2Merge && i > 0;
                const spanInfo2 = haikan2SpanMap[i];
                const isMerged3 = r.haikan3Merge && i > 0;
                const spanInfo3 = haikan3SpanMap[i];
                const td = 'border:1px solid #ddd;padding:0.2rem;';
                return `<tr style="${bg}">
                    <td style="${td}text-align:center;"><input type="checkbox" class="wc-row-cb" data-wc-cb="${r.id}" style="transform:scale(1.2);"></td>
                    <td style="${td}text-align:center;"><input type="number" data-wc-no="${r.id}" value="${i+1}" min="1" max="${wcData.rows.length}" style="width:40px;font-size:0.75rem;text-align:center;border:1px solid #ccc;border-radius:2px;padding:1px;" title="行番号を変更して移動"></td>
                    <td style="${td}">
                        <select data-wc="${r.id}" data-f="koushu" style="width:100%;font-size:0.75rem;">
                            <option value="">-</option>${WC_KOUSHU_LIST.map(k=>`<option value="${k}" ${r.koushu===k?'selected':''}>${k}</option>`).join('')}
                        </select>
                    </td>
                    <td style="${td}"><input type="text" data-wc="${r.id}" data-f="kigou" value="${(r.kigou||'').replace(/"/g,'&quot;')}" style="width:100%;font-size:0.75rem;"></td>
                    <td style="${td}"><input type="text" data-wc="${r.id}" data-f="fusho" value="${(r.fusho||'').replace(/"/g,'&quot;')}" style="width:100%;font-size:0.75rem;"></td>
                    <td style="${td}"><input type="text" data-wc="${r.id}" data-f="floorFrom" value="${(r.floorFrom||r.floor||'').replace(/"/g,'&quot;')}" style="width:100%;font-size:0.75rem;text-align:center;"></td>
                    <td style="${td}"><input type="text" data-wc="${r.id}" data-f="roomFrom" value="${(r.roomFrom||r.from||'').replace(/"/g,'&quot;')}" style="width:100%;font-size:0.75rem;"></td>
                    <td style="${td}"><input type="text" data-wc="${r.id}" data-f="deviceFrom" value="${(r.deviceFrom||'').replace(/"/g,'&quot;')}" style="width:100%;font-size:0.75rem;"></td>
                    <td style="${td}"><input type="text" data-wc="${r.id}" data-f="via1" value="${(r.via1||'').replace(/"/g,'&quot;')}" style="width:100%;font-size:0.75rem;"></td>
                    <td style="${td}"><input type="text" data-wc="${r.id}" data-f="via2" value="${(r.via2||'').replace(/"/g,'&quot;')}" style="width:100%;font-size:0.75rem;"></td>
                    <td style="${td}"><input type="text" data-wc="${r.id}" data-f="via3" value="${(r.via3||'').replace(/"/g,'&quot;')}" style="width:100%;font-size:0.75rem;"></td>
                    <td style="${td}"><input type="text" data-wc="${r.id}" data-f="via4" value="${(r.via4||'').replace(/"/g,'&quot;')}" style="width:100%;font-size:0.75rem;"></td>
                    <td style="${td}"><input type="text" data-wc="${r.id}" data-f="via5" value="${(r.via5||'').replace(/"/g,'&quot;')}" style="width:100%;font-size:0.75rem;"></td>
                    <td style="${td}"><input type="text" data-wc="${r.id}" data-f="via6" value="${(r.via6||'').replace(/"/g,'&quot;')}" style="width:100%;font-size:0.75rem;"></td>
                    <td style="${td}"><input type="text" data-wc="${r.id}" data-f="floorTo" value="${(r.floorTo||'').replace(/"/g,'&quot;')}" style="width:100%;font-size:0.75rem;text-align:center;"></td>
                    <td style="${td}"><input type="text" data-wc="${r.id}" data-f="roomTo" value="${(r.roomTo||r.to||'').replace(/"/g,'&quot;')}" style="width:100%;font-size:0.75rem;"></td>
                    <td style="${td}"><input type="text" data-wc="${r.id}" data-f="deviceTo" value="${(r.deviceTo||'').replace(/"/g,'&quot;')}" style="width:100%;font-size:0.75rem;"></td>
                    <td style="${td}">
                        ${wcMultiSelect(r, 'haisen', wcCableOptions, 'haisen', 'haisen', 'wcPromptNewCable')}
                    </td>
                    ${isMerged ? '' : (function(){
                        const merged = spanInfo && spanInfo > 1;
                        const canMergeMore = (function(){ let e=i+1; while(e<wcData.rows.length && wcData.rows[e].haikanMerge) e++; return e<wcData.rows.length; })();
                        const bgColor = merged ? 'background:#e8eaf6;border:2px solid #5c6bc0;' : '';
                        const badge = merged ? `<div style="font-size:0.6rem;color:#5c6bc0;font-weight:bold;margin-bottom:2px;">▋${spanInfo}行結合</div>` : '';
                        return `<td style="${td}vertical-align:top;${bgColor}" ${merged ? 'rowspan="'+spanInfo+'"' : ''}>
                            ${badge}
                            ${wcMultiSelect(r, 'haikan', wcHaikanOptions, 'haikan', 'haikan', 'wcPromptNewHaikan')}
                            <div style="margin-top:3px;display:flex;gap:3px;justify-content:center;">
                                ${canMergeMore ? `<button data-wc-merge-toggle="${r.id}" style="font-size:0.6rem;padding:1px 5px;background:#5c6bc0;color:#fff;border:none;border-radius:3px;cursor:pointer;" title="下の行と配管結合">↓結合</button>` : ''}
                                ${merged ? `<button data-wc-merge-split="${r.id}" style="font-size:0.6rem;padding:1px 5px;background:#ef6c00;color:#fff;border:none;border-radius:3px;cursor:pointer;" title="配管結合を解除">解除</button>` : ''}
                            </div>
                        </td>`;
                    })()}
                    ${isMerged2 ? '' : (function(){
                        const merged2 = spanInfo2 && spanInfo2 > 1;
                        const canMergeMore2 = (function(){ let e=i+1; while(e<wcData.rows.length && wcData.rows[e].haikan2Merge) e++; return e<wcData.rows.length; })();
                        const bgColor2 = merged2 ? 'background:#e8eaf6;border:2px solid #283593;' : '';
                        const badge2 = merged2 ? `<div style="font-size:0.6rem;color:#283593;font-weight:bold;margin-bottom:2px;">▋${spanInfo2}行結合</div>` : '';
                        return `<td style="${td}vertical-align:top;${bgColor2}" ${merged2 ? 'rowspan="'+spanInfo2+'"' : ''}>
                            ${badge2}
                            ${wcMultiSelect(r, 'haikan2', wcHaikanOptions, 'haikan2', 'haikan2', 'wcPromptNewHaikan')}
                            <div style="margin-top:3px;display:flex;gap:3px;justify-content:center;">
                                ${canMergeMore2 ? `<button data-wc-merge2-toggle="${r.id}" style="font-size:0.6rem;padding:1px 5px;background:#283593;color:#fff;border:none;border-radius:3px;cursor:pointer;" title="下の行と配管-2結合">↓結合</button>` : ''}
                                ${merged2 ? `<button data-wc-merge2-split="${r.id}" style="font-size:0.6rem;padding:1px 5px;background:#ef6c00;color:#fff;border:none;border-radius:3px;cursor:pointer;" title="配管-2結合を解除">解除</button>` : ''}
                            </div>
                        </td>`;
                    })()}
                    ${isMerged3 ? '' : (function(){
                        const merged3 = spanInfo3 && spanInfo3 > 1;
                        const canMergeMore3 = (function(){ let e=i+1; while(e<wcData.rows.length && wcData.rows[e].haikan3Merge) e++; return e<wcData.rows.length; })();
                        const bgColor3 = merged3 ? 'background:#f3e5f5;border:2px solid #6a1b9a;' : '';
                        const badge3 = merged3 ? `<div style="font-size:0.6rem;color:#6a1b9a;font-weight:bold;margin-bottom:2px;">▋${spanInfo3}行結合</div>` : '';
                        return `<td style="${td}vertical-align:top;${bgColor3}" ${merged3 ? 'rowspan="'+spanInfo3+'"' : ''}>
                            ${badge3}
                            ${wcMultiSelect(r, 'haikan3', wcHaikanOptions, 'haikan3', 'haikan3', 'wcPromptNewHaikan')}
                            <div style="margin-top:3px;display:flex;gap:3px;justify-content:center;">
                                ${canMergeMore3 ? `<button data-wc-merge3-toggle="${r.id}" style="font-size:0.6rem;padding:1px 5px;background:#6a1b9a;color:#fff;border:none;border-radius:3px;cursor:pointer;" title="下の行と配管-3結合">↓結合</button>` : ''}
                                ${merged3 ? `<button data-wc-merge3-split="${r.id}" style="font-size:0.6rem;padding:1px 5px;background:#ef6c00;color:#fff;border:none;border-radius:3px;cursor:pointer;" title="配管-3結合を解除">解除</button>` : ''}
                            </div>
                        </td>`;
                    })()}
                    <td style="${td}"><input type="number" data-wc="${r.id}" data-f="length_m" value="${r.length_m||''}" style="width:55px;font-size:0.75rem;text-align:right;" step="0.1" title="ケーブルこう長[m]"></td>
                    <td style="${td}"><input type="number" data-wc="${r.id}" data-f="length_haikan" value="${r.length_haikan||''}" style="width:55px;font-size:0.75rem;text-align:right;" step="0.1" title="配管-1こう長[m]"></td>
                    <td style="${td}"><input type="number" data-wc="${r.id}" data-f="length_haikan2" value="${r.length_haikan2||''}" style="width:55px;font-size:0.75rem;text-align:right;" step="0.1" title="配管-2こう長[m]"></td>
                    <td style="${td}"><input type="number" data-wc="${r.id}" data-f="length_haikan3" value="${r.length_haikan3||''}" style="width:55px;font-size:0.75rem;text-align:right;" step="0.1" title="配管-3こう長[m]"></td>
                    <td style="${td}text-align:center;">
                        <input type="checkbox" data-wc="${r.id}" data-f="ordered" ${r.ordered?'checked':''} style="transform:scale(1.2);">
                    </td>
                    <td style="${td}text-align:center;">
                        <button class="btn-action" data-wc-del="${r.id}" style="background:#e53935;color:#fff;font-size:0.7rem;padding:0.15rem 0.4rem;">×</button>
                    </td>
                </tr>`;
            }).join('');
            wcBindEvents();
            wcUpdateFilterOptions();
            wcApplyFilter();
        }

        // フィルタ: ドロップダウンの選択肢をデータから動的生成
        function wcUpdateFilterOptions() {
            const koushuSet = new Set();
            const floorSet = new Set();
            const haikanSet = new Set();
            wcData.rows.forEach(r => {
                if (r.koushu) koushuSet.add(r.koushu);
                const fl = r.floorFrom || r.floor || '';
                if (fl) floorSet.add(fl);
                const hk = Array.isArray(r.haikan) ? r.haikan : (r.haikan ? [r.haikan] : []);
                hk.forEach(h => { if (h) haikanSet.add(h); });
            });
            const kSel = document.getElementById('wcFilterKoushu');
            const fSel = document.getElementById('wcFilterFloor');
            const hSel = document.getElementById('wcFilterHaikan');
            if (kSel) {
                const cur = kSel.value;
                kSel.innerHTML = '<option value="">すべて</option>' + [...koushuSet].sort().map(k => `<option value="${k}" ${k===cur?'selected':''}>${k}</option>`).join('');
            }
            if (fSel) {
                const cur = fSel.value;
                const floors = [...floorSet].sort((a,b) => {
                    const na = parseInt(a), nb = parseInt(b);
                    if (!isNaN(na) && !isNaN(nb)) return na - nb;
                    return a.localeCompare(b);
                });
                fSel.innerHTML = '<option value="">すべて</option>' + floors.map(f => `<option value="${f}" ${f===cur?'selected':''}>${f}</option>`).join('');
            }
            if (hSel) {
                const cur = hSel.value;
                hSel.innerHTML = '<option value="">すべて</option>' + [...haikanSet].sort().map(h => `<option value="${h}" ${h===cur?'selected':''}>${h}</option>`).join('');
            }
        }

        // フィルタ適用: 行の表示/非表示 + ケーブル集計
        function wcApplyFilter() {
            const koushuVal = document.getElementById('wcFilterKoushu')?.value || '';
            const floorVal = document.getElementById('wcFilterFloor')?.value || '';
            const haikanVal = document.getElementById('wcFilterHaikan')?.value || '';
            const viaVal = (document.getElementById('wcFilterVia')?.value || '').trim();
            const fromToVal = (document.getElementById('wcFilterFromTo')?.value || '').trim();
            const tbody = document.getElementById('wcBody');
            if (!tbody) return;
            const rows = tbody.querySelectorAll('tr');
            const visibleIndices = [];
            wcData.rows.forEach((r, i) => {
                const fl = r.floorFrom || r.floor || '';
                const hk = Array.isArray(r.haikan) ? r.haikan : (r.haikan ? [r.haikan] : []);
                const matchK = !koushuVal || r.koushu === koushuVal;
                const matchF = !floorVal || fl === floorVal;
                const matchH = !haikanVal || hk.includes(haikanVal);
                let matchVia = true;
                if (viaVal) {
                    const vias = [r.via1, r.via2, r.via3, r.via4, r.via5, r.via6].map(v => v || '');
                    matchVia = vias.some(v => v === viaVal);
                }
                let matchFT = true;
                if (fromToVal) {
                    const fields = [r.floorFrom, r.roomFrom, r.deviceFrom, r.floorTo, r.roomTo, r.deviceTo].map(v => v || '');
                    matchFT = fields.some(v => v.includes(fromToVal));
                }
                const visible = matchK && matchF && matchH && matchVia && matchFT;
                if (rows[i]) rows[i].style.display = visible ? '' : 'none';
                if (visible) visibleIndices.push(i);
            });
            // ケーブル種類別こう長集計
            wcRenderCableSummary(visibleIndices);
        }

        function wcClearFilter() {
            const kSel = document.getElementById('wcFilterKoushu');
            const fSel = document.getElementById('wcFilterFloor');
            const hSel = document.getElementById('wcFilterHaikan');
            const viaSel = document.getElementById('wcFilterVia');
            const ftSel = document.getElementById('wcFilterFromTo');
            if (kSel) kSel.value = '';
            if (fSel) fSel.value = '';
            if (hSel) hSel.value = '';
            if (viaSel) viaSel.value = '';
            if (ftSel) ftSel.value = '';
            wcApplyFilter();
        }

        // ケーブル種類別こう長集計
        function wcRenderCableSummary(visibleIndices) {
            const panel = document.getElementById('wcCableSummary');
            if (!panel) return;
            const cableTotals = {};
            const indices = visibleIndices || wcData.rows.map((_, i) => i);
            indices.forEach(i => {
                const r = wcData.rows[i];
                if (!r) return;
                const len = parseFloat(r.length_m) || 0;
                if (len <= 0) return;
                const cables = Array.isArray(r.haisen) ? r.haisen.filter(c => c) : (r.haisen ? [r.haisen] : []);
                cables.forEach(cable => {
                    if (!cable) return;
                    if (!cableTotals[cable]) cableTotals[cable] = 0;
                    cableTotals[cable] += len;
                });
            });
            const entries = Object.entries(cableTotals).sort((a,b) => a[0].localeCompare(b[0]));
            if (entries.length === 0) {
                panel.style.display = 'none';
                return;
            }
            const totalAll = entries.reduce((s, e) => s + e[1], 0);
            panel.style.display = 'block';
            panel.innerHTML = `<div style="background:#fff3e0;border:1px solid #ffb74d;border-radius:4px;padding:0.4rem 0.6rem;">
                <b style="color:#e65100;">📊 ケーブル種類別こう長集計</b>
                <span style="color:#999;font-size:0.75rem;margin-left:0.5rem;">(${indices.length}行対象)</span>
                <table style="margin-top:0.3rem;border-collapse:collapse;font-size:0.8rem;width:auto;">
                    <tr style="background:#ffe0b2;">
                        <th style="border:1px solid #ffb74d;padding:0.2rem 0.8rem;text-align:left;">ケーブル名</th>
                        <th style="border:1px solid #ffb74d;padding:0.2rem 0.8rem;text-align:right;">こう長合計 [m]</th>
                    </tr>
                    ${entries.map(([name, total]) => `<tr>
                        <td style="border:1px solid #ffcc80;padding:0.2rem 0.8rem;">${name}</td>
                        <td style="border:1px solid #ffcc80;padding:0.2rem 0.8rem;text-align:right;font-weight:bold;">${total.toFixed(1)}</td>
                    </tr>`).join('')}
                    <tr style="background:#ffe0b2;font-weight:bold;">
                        <td style="border:1px solid #ffb74d;padding:0.2rem 0.8rem;">合計</td>
                        <td style="border:1px solid #ffb74d;padding:0.2rem 0.8rem;text-align:right;">${totalAll.toFixed(1)}</td>
                    </tr>
                </table>
            </div>`;
        }

        function wcBindEvents() {
            const tbody = document.getElementById('wcBody');
            if (!tbody || tbody._wcBound) return;
            tbody._wcBound = true;
            // helper: 結合グループの範囲を取得（配管-1/2/3で結合されている行群）
            function wcGetMergeGroup(idx) {
                let start = idx;
                while (start > 0 && (wcData.rows[start].haikanMerge || wcData.rows[start].haikan2Merge || wcData.rows[start].haikan3Merge)) start--;
                let end = start + 1;
                while (end < wcData.rows.length && (wcData.rows[end].haikanMerge || wcData.rows[end].haikan2Merge || wcData.rows[end].haikan3Merge)) end++;
                return { start, end, count: end - start };
            }
            // helper: グループ単位で移動
            function wcMoveGroup(fromStart, groupCount, toIdx) {
                const group = wcData.rows.splice(fromStart, groupCount);
                const insertAt = toIdx > fromStart ? toIdx - groupCount : toIdx;
                const clampedAt = Math.max(0, Math.min(wcData.rows.length, insertAt));
                wcData.rows.splice(clampedAt, 0, ...group);
                wcSaveData(); wcRenderTable();
            }
            // helper: update array field
            function updateArr(row, field, hi, val) {
                if (!Array.isArray(row[field])) row[field] = row[field] ? [row[field]] : [''];
                row[field][hi] = val;
            }
            // NO入力で行移動
            tbody.addEventListener('change', (e) => {
                const noId = e.target.getAttribute('data-wc-no');
                if (!noId) return;
                const fromIdx = wcData.rows.findIndex(x => String(x.id) === String(noId));
                if (fromIdx < 0) return;
                let toIdx = parseInt(e.target.value) - 1;
                if (isNaN(toIdx)) { e.target.value = fromIdx + 1; return; }
                toIdx = Math.max(0, Math.min(wcData.rows.length - 1, toIdx));
                const grp = wcGetMergeGroup(fromIdx);
                if (toIdx >= grp.start && toIdx < grp.end) { e.target.value = fromIdx + 1; return; }
                wcMoveGroup(grp.start, grp.count, toIdx);
            });
            tbody.addEventListener('input', (e) => {
                const id = e.target.getAttribute('data-wc');
                const f = e.target.getAttribute('data-f');
                if (!id || !f) return;
                const row = wcData.rows.find(x => x.id === id);
                if (!row) return;
                if (f === 'length_m' || f === 'length_haikan' || f === 'length_haikan2' || f === 'length_haikan3') row[f] = parseFloat(e.target.value) || '';
                else if (f === 'ordered') row[f] = e.target.checked;
                else if (f === 'haisen' || f === 'haikan' || f === 'haikan2' || f === 'haikan3') {
                    updateArr(row, f, parseInt(e.target.getAttribute('data-hi')||'0'), e.target.value);
                } else row[f] = e.target.value;
                wcSaveData();
            });
            tbody.addEventListener('change', (e) => {
                if (e.target.getAttribute('data-wc-no')) return; // handled above
                const id = e.target.getAttribute('data-wc');
                const f = e.target.getAttribute('data-f');
                if (!id || !f) return;
                const row = wcData.rows.find(x => x.id === id);
                if (!row) return;
                if (f === 'haisen' || f === 'haikan' || f === 'haikan2' || f === 'haikan3') {
                    const hi = parseInt(e.target.getAttribute('data-hi')||'0');
                    updateArr(row, f, hi, e.target.value);
                    if (e.target.value.trim()) {
                        if (f === 'haisen') wcAddCable(e.target.value);
                        else wcAddHaikan(e.target.value);
                    }
                } else if (f === 'ordered') row[f] = e.target.checked;
                else row[f] = e.target.value;
                wcSaveData();
            });
            tbody.addEventListener('click', (e) => {
                const btn = e.target.closest('button');
                if (!btn) return;
                // 行削除
                const delId = btn.getAttribute('data-wc-del');
                if (delId) {
                    // 結合グループの先頭行を削除する場合、次の行のmergeを解除
                    const idx = wcData.rows.findIndex(x => x.id === delId);
                    if (idx >= 0 && idx < wcData.rows.length - 1) {
                        if (wcData.rows[idx + 1].haikanMerge) { wcData.rows[idx + 1].haikanMerge = false; wcData.rows[idx + 1].haikan = wcData.rows[idx].haikan; }
                        if (wcData.rows[idx + 1].haikan2Merge) { wcData.rows[idx + 1].haikan2Merge = false; wcData.rows[idx + 1].haikan2 = wcData.rows[idx].haikan2; }
                        if (wcData.rows[idx + 1].haikan3Merge) { wcData.rows[idx + 1].haikan3Merge = false; wcData.rows[idx + 1].haikan3 = wcData.rows[idx].haikan3; }
                    }
                    wcData.rows = wcData.rows.filter(x => x.id !== delId);
                    wcSaveData(); wcRenderTable(); return;
                }
                // 配線追加 / 配管追加
                for (const field of ['haisen','haikan','haikan2','haikan3']) {
                    const addId = btn.getAttribute(`data-wc-${field}-add`);
                    if (addId) {
                        const row = wcData.rows.find(x => x.id === addId);
                        if (row) {
                            if (!Array.isArray(row[field])) row[field] = row[field] ? [row[field]] : [''];
                            row[field].push('');
                            wcSaveData(); wcRenderTable();
                        }
                        return;
                    }
                    const dId = btn.getAttribute(`data-wc-${field}-del`);
                    if (dId) {
                        const hi = parseInt(btn.getAttribute('data-hi')||'0');
                        const row = wcData.rows.find(x => x.id === dId);
                        if (row && Array.isArray(row[field]) && row[field].length > 1) {
                            row[field].splice(hi, 1);
                            wcSaveData(); wcRenderTable();
                        }
                        return;
                    }
                }
                // 配管-1 結合（グループ末尾の次の行を結合）
                const mergeId = btn.getAttribute('data-wc-merge-toggle');
                if (mergeId) {
                    const idx = wcData.rows.findIndex(x => x.id === mergeId);
                    if (idx >= 0) {
                        let end = idx + 1;
                        while (end < wcData.rows.length && wcData.rows[end].haikanMerge) end++;
                        if (end < wcData.rows.length) {
                            wcData.rows[end].haikanMerge = true;
                            wcSaveData(); wcRenderTable();
                        }
                    }
                    return;
                }
                // 配管-1 結合解除
                const splitId = btn.getAttribute('data-wc-merge-split');
                if (splitId) {
                    const idx = wcData.rows.findIndex(x => x.id === splitId);
                    if (idx >= 0) {
                        for (let j = idx + 1; j < wcData.rows.length; j++) {
                            if (!wcData.rows[j].haikanMerge) break;
                            wcData.rows[j].haikanMerge = false;
                        }
                        wcSaveData(); wcRenderTable();
                    }
                    return;
                }
                // 配管-2 結合
                const merge2Id = btn.getAttribute('data-wc-merge2-toggle');
                if (merge2Id) {
                    const idx = wcData.rows.findIndex(x => x.id === merge2Id);
                    if (idx >= 0) {
                        let end = idx + 1;
                        while (end < wcData.rows.length && wcData.rows[end].haikan2Merge) end++;
                        if (end < wcData.rows.length) {
                            wcData.rows[end].haikan2Merge = true;
                            wcSaveData(); wcRenderTable();
                        }
                    }
                    return;
                }
                // 配管-2 結合解除
                const split2Id = btn.getAttribute('data-wc-merge2-split');
                if (split2Id) {
                    const idx = wcData.rows.findIndex(x => x.id === split2Id);
                    if (idx >= 0) {
                        for (let j = idx + 1; j < wcData.rows.length; j++) {
                            if (!wcData.rows[j].haikan2Merge) break;
                            wcData.rows[j].haikan2Merge = false;
                        }
                        wcSaveData(); wcRenderTable();
                    }
                    return;
                }
                // 配管-3 結合
                const merge3Id = btn.getAttribute('data-wc-merge3-toggle');
                if (merge3Id) {
                    const idx = wcData.rows.findIndex(x => x.id === merge3Id);
                    if (idx >= 0) {
                        let end = idx + 1;
                        while (end < wcData.rows.length && wcData.rows[end].haikan3Merge) end++;
                        if (end < wcData.rows.length) {
                            wcData.rows[end].haikan3Merge = true;
                            wcSaveData(); wcRenderTable();
                        }
                    }
                    return;
                }
                // 配管-3 結合解除
                const split3Id = btn.getAttribute('data-wc-merge3-split');
                if (split3Id) {
                    const idx = wcData.rows.findIndex(x => x.id === split3Id);
                    if (idx >= 0) {
                        for (let j = idx + 1; j < wcData.rows.length; j++) {
                            if (!wcData.rows[j].haikan3Merge) break;
                            wcData.rows[j].haikan3Merge = false;
                        }
                        wcSaveData(); wcRenderTable();
                    }
                    return;
                }
            });
        }

        // CSV インポート
        function wcImportCSV() {
            document.getElementById('wcCsvFileInput').click();
        }
        function wcHandleCSVFile(event) {
            const file = event.target.files[0];
            if (!file) return;
            const reader = new FileReader();
            reader.onload = function(e) {
                const text = e.target.result;
                const lines = text.split(/\r?\n/).filter(l => l.trim());
                if (lines.length < 2) { alert('データがありません'); return; }
                // Skip header row
                const existing = wcData.rows.length;
                let added = 0;
                for (let i = 1; i < lines.length; i++) {
                    const cols = lines[i].split(',').map(c => c.trim().replace(/^"|"$/g,''));
                    if (cols.length < 2 || !cols[0]) continue;
                    const kigou = cols[0] || '';
                    const fusho = cols[1] || '';
                    const from = cols[2] || '';
                    const to = cols[3] || '';
                    const haisen = cols[4] || '';
                    const haikan = cols[5] || '';
                    if (haisen) wcAddCable(haisen);
                    if (haikan) wcAddHaikan(haikan);
                    wcData.rows.push({
                        id: wcNewId(),
                        koushu: wcGuessKoushu(kigou, fusho),
                        kigou, fusho, from, to, haisen: haisen ? [haisen] : [''], haikan: haikan ? [haikan] : [''],
                        length_m: '',
                        ordered: false
                    });
                    added++;
                }
                wcSaveData();
                wcRenderTable();
                alert(added + ' 行をインポートしました（合計 ' + wcData.rows.length + ' 行）');
            };
            reader.readAsText(file, 'UTF-8');
            event.target.value = '';
        }

        // CSV エクスポート
        function wcExportCSV() {
            if (wcData.rows.length === 0) { alert('データがありません'); return; }
            let csv = '工種,記号,負荷名称,自_階,自_部屋,自_機器,経由1,経由2,経由3,経由4,経由5,経由6,至_階,至_部屋,至_機器,配線,配管-1,配管-2,配管-3,こう長_ケーブル[m],こう長_配管1[m],こう長_配管2[m],こう長_配管3[m],注文済\n';
            wcData.rows.forEach(r => {
                const haisenStr = Array.isArray(r.haisen) ? r.haisen.join(' / ') : (r.haisen||'');
                const haikanStr = Array.isArray(r.haikan) ? r.haikan.join(' / ') : (r.haikan||'');
                const haikan2Str = Array.isArray(r.haikan2) ? r.haikan2.join(' / ') : (r.haikan2||'');
                const haikan3Str = Array.isArray(r.haikan3) ? r.haikan3.join(' / ') : (r.haikan3||'');
                csv += [r.koushu, r.kigou, r.fusho, r.floorFrom||'', r.roomFrom||r.from||'', r.deviceFrom||'', r.via1||'', r.via2||'', r.via3||'', r.via4||'', r.via5||'', r.via6||'', r.floorTo||'', r.roomTo||r.to||'', r.deviceTo||'', haisenStr, haikanStr, haikan2Str, haikan3Str, r.length_m||'', r.length_haikan||'', r.length_haikan2||'', r.length_haikan3||'', r.ordered?'済':''].map(v => '"'+(v||'').replace(/"/g,'""')+'"').join(',') + '\n';
            });
            const blob = new Blob(['\uFEFF' + csv], { type: 'text/csv;charset=utf-8' });
            const a = document.createElement('a');
            a.href = URL.createObjectURL(blob);
            a.download = '弱電幹線集計_' + new Date().toISOString().slice(0,10) + '.csv';
            a.click();
        }

        // 全選択トグル
        function wcToggleSelectAll(checked) {
            document.querySelectorAll('.wc-row-cb').forEach(cb => { cb.checked = checked; });
        }

        // 選択行CSV出力
        function wcExportSelectedCSV() {
            const checkedIds = [];
            document.querySelectorAll('.wc-row-cb:checked').forEach(cb => {
                checkedIds.push(cb.getAttribute('data-wc-cb'));
            });
            if (checkedIds.length === 0) { alert('行を選択してください'); return; }
            const selected = wcData.rows.filter(r => checkedIds.includes(String(r.id)));
            let csv = '記号,自,至,配線,配管\n';
            selected.forEach(r => {
                const haisenArr = Array.isArray(r.haisen) ? r.haisen.filter(v=>v) : (r.haisen ? [r.haisen] : ['']);
                if (haisenArr.length === 0) haisenArr.push('');
                const haikanStr = Array.isArray(r.haikan) ? r.haikan.filter(v=>v).join(' / ') : (r.haikan||'');
                // 自: 階+部屋+スペース+機器（階が「外」の場合はスペース+部屋名）
                const fromFloor = r.floorFrom||r.floor||'';
                const fromRoom = r.roomFrom||r.from||'';
                const fromDevice = r.deviceFrom||'';
                let fromStr = '';
                if (fromFloor === '外') {
                    fromStr = fromFloor + ' ' + fromRoom;
                } else if (fromFloor) {
                    fromStr = fromFloor + '階' + fromRoom;
                } else {
                    fromStr = fromRoom;
                }
                if (fromDevice) fromStr += ' ' + fromDevice;
                // 至: 同じルール
                const toFloor = r.floorTo||'';
                const toRoom = r.roomTo||r.to||'';
                const toDevice = r.deviceTo||'';
                let toStr = '';
                if (toFloor === '外') {
                    toStr = toFloor + ' ' + toRoom;
                } else if (toFloor) {
                    toStr = toFloor + '階' + toRoom;
                } else {
                    toStr = toRoom;
                }
                if (toDevice) toStr += ' ' + toDevice;
                // 配線が複数ある場合は行を分けて出力（1行目に全情報、2行目以降は配線のみ）
                haisenArr.forEach((h, idx) => {
                    if (idx === 0) {
                        csv += [r.kigou||'', fromStr, toStr, h, haikanStr].map(v => '"'+(v||'').replace(/"/g,'""')+'"').join(',') + '\n';
                    } else {
                        csv += ['', '', '', h, ''].map(v => '"'+(v||'').replace(/"/g,'""')+'"').join(',') + '\n';
                    }
                });
            });
            const blob = new Blob(['﻿' + csv], { type: 'text/csv;charset=utf-8' });
            const a = document.createElement('a');
            a.href = URL.createObjectURL(blob);
            a.download = '弱電幹線_選択行_' + new Date().toISOString().slice(0,10) + '.csv';
            a.click();
        }

        // レポート出力
        // レポート出力（フィルタ状態を印刷用ページで表示）
        function wcPrintReport() {
            // 現在のフィルタ条件を取得
            const koushuVal = document.getElementById('wcFilterKoushu')?.value || '';
            const floorVal = document.getElementById('wcFilterFloor')?.value || '';
            const haikanVal = document.getElementById('wcFilterHaikan')?.value || '';
            const viaVal = (document.getElementById('wcFilterVia')?.value || '').trim();
            const fromToVal = (document.getElementById('wcFilterFromTo')?.value || '').trim();

            // フィルタ条件でデータ抽出
            const filtered = wcData.rows.filter((r) => {
                const fl = r.floorFrom || r.floor || '';
                const hk = Array.isArray(r.haikan) ? r.haikan : (r.haikan ? [r.haikan] : []);
                const matchK = !koushuVal || r.koushu === koushuVal;
                const matchF = !floorVal || fl === floorVal;
                const matchH = !haikanVal || hk.includes(haikanVal);
                let matchVia = true;
                if (viaVal) {
                    const vias = [r.via1, r.via2, r.via3, r.via4, r.via5, r.via6].map(v => v || '');
                    matchVia = vias.some(v => v === viaVal);
                }
                let matchFT = true;
                if (fromToVal) {
                    const effRoomFrom = r.roomFrom || r.from || '';
                    const effRoomTo = r.roomTo || r.to || '';
                    const fields = [r.floorFrom||'', effRoomFrom, r.deviceFrom||'', r.floorTo||'', effRoomTo, r.deviceTo||''];
                    matchFT = fields.some(v => v.includes(fromToVal));
                }
                return matchK && matchF && matchH && matchVia && matchFT;
            });

            if (filtered.length === 0) { alert('表示対象のデータがありません'); return; }

            // フィルタ条件の表示用テキスト
            const conditions = [];
            if (koushuVal) conditions.push('工種: ' + koushuVal);
            if (floorVal) conditions.push('自の階: ' + floorVal);
            if (haikanVal) conditions.push('配管: ' + haikanVal);
            if (viaVal) conditions.push('経由地: ' + viaVal);
            if (fromToVal) conditions.push('自/至検索: ' + fromToVal);
            const condText = conditions.length > 0 ? conditions.join('　/　') : 'すべて（絞り込みなし）';

            // プロジェクト名
            const projName = (function(){
                try {
                    const pj = JSON.parse(localStorage.getItem('elecCalc:projects') || '[]');
                    const cur = localStorage.getItem('elecCalc:currentProject') || 'proj_default';
                    const found = pj.find(p => p.id === cur);
                    return found ? found.name : '';
                } catch(e) { return ''; }
            })();
            const koujiName = document.getElementById('wcKoujiName')?.value || '';
            const koujiNo = document.getElementById('wcKoujiNo')?.value || '';

            // 配管結合グループ計算（配管-1/2/3）
            function calcMergeGroups(rows, mergeField) {
                const groups = [];
                let gi = 0;
                while (gi < rows.length) {
                    if (rows[gi][mergeField] && gi > 0) { gi++; continue; }
                    let span = 1;
                    while (gi + span < rows.length && rows[gi + span][mergeField]) span++;
                    groups.push({ start: gi, span });
                    gi += span;
                }
                const map = {};
                groups.forEach(g => { map[g.start] = g.span; });
                return map;
            }
            const h1Map = calcMergeGroups(filtered, 'haikanMerge');
            const h2Map = calcMergeGroups(filtered, 'haikan2Merge');
            const h3Map = calcMergeGroups(filtered, 'haikan3Merge');

            // 行HTML生成
            let rowsHtml = '';
            filtered.forEach((r, i) => {
                const bg = i % 2 === 1 ? 'background:#f5f5f5;' : '';
                const haisenStr = Array.isArray(r.haisen) ? r.haisen.filter(v=>v).join('<br>') : (r.haisen||'');
                const haikanStr = Array.isArray(r.haikan) ? r.haikan.filter(v=>v).join('<br>') : (r.haikan||'');
                const haikan2Str = Array.isArray(r.haikan2) ? r.haikan2.filter(v=>v).join('<br>') : (r.haikan2||'');
                const haikan3Str = Array.isArray(r.haikan3) ? r.haikan3.filter(v=>v).join('<br>') : (r.haikan3||'');
                const vias = [r.via1,r.via2,r.via3,r.via4,r.via5,r.via6].filter(v=>v).join(' → ');
                const td = 'border:1px solid #999;padding:2px 4px;font-size:8pt;';

                const isMerged1 = r.haikanMerge && i > 0;
                const span1 = h1Map[i];
                const isMerged2 = r.haikan2Merge && i > 0;
                const span2 = h2Map[i];
                const isMerged3 = r.haikan3Merge && i > 0;
                const span3 = h3Map[i];

                const haikan1Cell = isMerged1 ? '' : `<td style="${td}${span1 > 1 ? 'background:#e8eaf6;font-weight:bold;' : ''}" ${span1 > 1 ? 'rowspan="'+span1+'"' : ''}>${haikanStr}</td>`;
                const haikan2Cell = isMerged2 ? '' : `<td style="${td}${span2 > 1 ? 'background:#e8eaf6;font-weight:bold;' : ''}" ${span2 > 1 ? 'rowspan="'+span2+'"' : ''}>${haikan2Str}</td>`;
                const haikan3Cell = isMerged3 ? '' : `<td style="${td}${span3 > 1 ? 'background:#f3e5f5;font-weight:bold;' : ''}" ${span3 > 1 ? 'rowspan="'+span3+'"' : ''}>${haikan3Str}</td>`;

                rowsHtml += `<tr style="${bg}">
                    <td style="${td}text-align:center;">${i+1}</td>
                    <td style="${td}">${r.koushu||''}</td>
                    <td style="${td}">${r.kigou||''}</td>
                    <td style="${td}">${r.fusho||''}</td>
                    <td style="${td}text-align:center;">${r.floorFrom||r.floor||''}</td>
                    <td style="${td}">${r.roomFrom||r.from||''}</td>
                    <td style="${td}">${r.deviceFrom||''}</td>
                    <td style="${td}color:#666;">${vias}</td>
                    <td style="${td}text-align:center;">${r.floorTo||''}</td>
                    <td style="${td}">${r.roomTo||r.to||''}</td>
                    <td style="${td}">${r.deviceTo||''}</td>
                    <td style="${td}">${haisenStr}</td>
                    ${haikan1Cell}
                    ${haikan2Cell}
                    ${haikan3Cell}
                    <td style="${td}text-align:right;">${r.length_m||''}</td>
                    <td style="${td}text-align:right;">${r.length_haikan||''}</td>
                    <td style="${td}text-align:right;">${r.length_haikan2||''}</td>
                    <td style="${td}text-align:right;">${r.length_haikan3||''}</td>
                    <td style="${td}text-align:center;">${r.ordered ? '✓' : ''}</td>
                </tr>`;
            });

            const now = new Date();
            const dateStr = now.getFullYear() + '/' + (now.getMonth()+1) + '/' + now.getDate();

            const html = `<!DOCTYPE html><html><head><meta charset="utf-8"><title>外構・弱電幹線集計表 レポート</title>
<style>
@page { size: A4 landscape; margin: 10mm; }
body { font-family: 'Meiryo','MS Gothic',sans-serif; font-size: 9pt; margin: 0; padding: 10px; }
h1 { font-size: 14pt; margin: 0 0 4px 0; text-align: center; }
.meta { font-size: 8pt; color: #555; margin-bottom: 6px; display: flex; justify-content: space-between; }
.filter-info { font-size: 8pt; background: #e8f5e9; padding: 3px 8px; border-radius: 3px; margin-bottom: 6px; }
table { width: 100%; border-collapse: collapse; table-layout: auto; }
th { background: #00695c; color: #fff; border: 1px solid #999; padding: 2px 4px; font-size: 7.5pt; white-space: nowrap; }
th.sub { background: #00796b; }
th.via { background: #37474f; }
th.to { background: #004d40; }
th.haikan2 { background: #1a237e; }
th.haikan3 { background: #4a148c; }
th.koucho { background: #bf360c; }
td { vertical-align: top; }
.footer { font-size: 7pt; color: #999; text-align: right; margin-top: 4px; }
@media print { .no-print { display: none; } }
</style></head><body>
<div class="no-print" style="text-align:right;margin-bottom:8px;">
    <button onclick="window.print()" style="font-size:11pt;padding:6px 20px;background:#00695c;color:#fff;border:none;border-radius:4px;cursor:pointer;">🖨️ 印刷 / PDF保存</button>
    <button onclick="window.close()" style="font-size:11pt;padding:6px 20px;background:#78909c;color:#fff;border:none;border-radius:4px;cursor:pointer;margin-left:8px;">閉じる</button>
</div>
<h1>外構・弱電幹線集計表</h1>
<div class="meta">
    <div>${projName ? 'プロジェクト: ' + projName : ''}${koujiName ? '　工事件名: ' + koujiName : ''}${koujiNo ? '　工事番号: ' + koujiNo : ''}</div>
    <div>出力日: ${dateStr}　件数: ${filtered.length}件</div>
</div>
<div class="filter-info">📋 絞り込み条件: ${condText}</div>
<table>
    <thead>
        <tr>
            <th rowspan="2">No.</th>
            <th rowspan="2">工種</th>
            <th rowspan="2">記号</th>
            <th rowspan="2">負荷名称</th>
            <th class="sub" colspan="3">自</th>
            <th class="via" rowspan="2">経由地</th>
            <th class="to" colspan="3">至</th>
            <th rowspan="2">配線</th>
            <th rowspan="2">配管-1</th>
            <th class="haikan2" rowspan="2">配管-2</th>
            <th class="haikan3" rowspan="2">配管-3</th>
            <th class="koucho" colspan="4">こう長</th>
            <th rowspan="2">注文済</th>
        </tr>
        <tr>
            <th class="sub">階</th><th class="sub">部屋</th><th class="sub">機器</th>
            <th class="to">階</th><th class="to">部屋</th><th class="to">機器</th>
            <th class="koucho">ケーブル</th><th class="koucho">配管-1</th><th class="koucho">配管-2</th><th class="koucho">配管-3</th>
        </tr>
    </thead>
    <tbody>${rowsHtml}</tbody>
</table>
<div class="footer">エル・エル・イー電気株式会社 — 外構・弱電幹線集計表レポート</div>
</body></html>`;

            const w = window.open('', '_blank');
            w.document.write(html);
            w.document.close();
        }

        // 注文書PDF出力 (ブラウザ印刷ベース)
        function wcExportOrder() {
            if (wcData.rows.length === 0) { alert('データがありません'); return; }
            // 項目選択ダイアログを表示
            wcShowOrderSelectDialog();
        }

        function wcShowOrderSelectDialog() {
            // 既存ダイアログがあれば削除
            const old = document.getElementById('wcOrderSelectDialog');
            if (old) old.remove();

            const overlay = document.createElement('div');
            overlay.id = 'wcOrderSelectDialog';
            overlay.style.cssText = 'position:fixed;top:0;left:0;width:100%;height:100%;background:rgba(0,0,0,0.5);z-index:10000;display:flex;align-items:center;justify-content:center;';

            const dialog = document.createElement('div');
            dialog.style.cssText = 'background:#fff;border-radius:8px;padding:20px;max-width:600px;width:90%;max-height:80vh;overflow-y:auto;box-shadow:0 4px 20px rgba(0,0,0,0.3);';

            let listHtml = '<div style="font-size:14px;font-weight:bold;margin-bottom:12px;">注文書に出力する項目を選択</div>';
            listHtml += '<div style="margin-bottom:10px;"><label style="font-size:12px;cursor:pointer;"><input type="checkbox" id="wcOrderSelAll" checked style="transform:scale(1.2);margin-right:4px;">すべて選択</label></div>';
            listHtml += '<div style="border:1px solid #ddd;border-radius:4px;max-height:50vh;overflow-y:auto;">';
            listHtml += '<table style="width:100%;border-collapse:collapse;font-size:12px;">';
            listHtml += '<tr style="background:#e0f2f1;position:sticky;top:0;"><th style="padding:6px;text-align:left;width:30px;"></th><th style="padding:6px;text-align:left;width:30px;">No</th><th style="padding:6px;text-align:left;">記号</th><th style="padding:6px;text-align:left;">配線</th><th style="padding:6px;text-align:right;width:60px;">数量</th></tr>';

            let visCount = 0;
            wcData.rows.forEach((r, i) => {
                if (r.ordered) return; // 注文済は表示しない
                visCount++;
                const cables = Array.isArray(r.haisen) ? r.haisen.filter(h=>h).join(', ') : (r.haisen||'');
                const bg = visCount % 2 === 0 ? 'background:#f5f5f5;' : '';
                listHtml += `<tr style="${bg}">
                    <td style="padding:4px 6px;"><input type="checkbox" class="wcOrderCheck" data-idx="${i}" checked style="transform:scale(1.2);"></td>
                    <td style="padding:4px 6px;text-align:center;">${i+1}</td>
                    <td style="padding:4px 6px;">${r.kigou||''}</td>
                    <td style="padding:4px 6px;">${cables}</td>
                    <td style="padding:4px 6px;text-align:right;">${r.length_m||''}</td>
                </tr>`;
            });
            if (visCount === 0) { alert('未注文の項目がありません'); return; }
            listHtml += '</table></div>';

            listHtml += '<div style="margin-top:14px;display:flex;gap:10px;justify-content:flex-end;">';
            listHtml += '<button id="wcOrderCancel" style="padding:8px 20px;border:1px solid #999;background:#fff;border-radius:4px;cursor:pointer;font-size:13px;">キャンセル</button>';
            listHtml += '<button id="wcOrderConfirm" style="padding:8px 20px;background:#00695c;color:#fff;border:none;border-radius:4px;cursor:pointer;font-size:13px;font-weight:bold;">注文書出力</button>';
            listHtml += '</div>';

            dialog.innerHTML = listHtml;
            overlay.appendChild(dialog);
            document.body.appendChild(overlay);

            // 全選択チェックボックス
            document.getElementById('wcOrderSelAll').addEventListener('change', (e) => {
                document.querySelectorAll('.wcOrderCheck').forEach(cb => cb.checked = e.target.checked);
            });

            // キャンセル
            document.getElementById('wcOrderCancel').addEventListener('click', () => overlay.remove());
            overlay.addEventListener('click', (e) => { if (e.target === overlay) overlay.remove(); });

            // 出力
            document.getElementById('wcOrderConfirm').addEventListener('click', () => {
                const selectedIdx = [];
                document.querySelectorAll('.wcOrderCheck').forEach(cb => {
                    if (cb.checked) selectedIdx.push(parseInt(cb.getAttribute('data-idx')));
                });
                if (selectedIdx.length === 0) { alert('項目を選択してください'); return; }
                overlay.remove();
                wcDoExportOrder(selectedIdx);
            });
        }

        function wcDoExportOrder(selectedIdx) {
            const selectedRows = selectedIdx.map(i => wcData.rows[i]);
            const h = wcData.header || {};
            const atesaki = h.atesaki || document.getElementById('wcAtesakiSelect')?.value || '';
            const tantou = h.tantou || document.getElementById('wcTantouSelect')?.value || '';
            const koujiName = h.koujiName || '';
            const koujiNo = h.koujiNo || '';
            const today = new Date();
            const dateStr = today.getFullYear() + '/' + (today.getMonth()+1) + '/' + today.getDate();

            // 配線を1本ずつ展開 — No.は連番、数量・単位は全行同じ値
            const flatRows = [];
            let seqNo = 0;
            selectedRows.forEach((r) => {
                const cables = Array.isArray(r.haisen) ? r.haisen.filter(h=>h) : (r.haisen ? [r.haisen] : []);
                if (cables.length === 0) cables.push('');
                cables.forEach((cable) => {
                    seqNo++;
                    flatRows.push({
                        no: seqNo,
                        kigou: r.kigou || '',
                        haisen: cable,
                        length_m: r.length_m || ''
                    });
                });
            });

            const maxRows = 25; // A4縦 ヘッダー込みで収まる行数
            let rowsHtml = '';
            const tdS = 'border:1px solid #999;padding:3px 5px;height:18px;';
            flatRows.forEach((fr) => {
                rowsHtml += `<tr>
                    <td style="${tdS}text-align:center;">${fr.no}</td>
                    <td style="${tdS}">${fr.kigou}</td>
                    <td style="${tdS}">${fr.haisen}</td>
                    <td style="${tdS}text-align:right;">${fr.length_m}</td>
                    <td style="${tdS}text-align:center;">m</td>
                </tr>`;
            });
            // 空白罫線行で残りを埋める
            for (let ei = flatRows.length; ei < maxRows; ei++) {
                rowsHtml += `<tr>
                    <td style="${tdS}">&nbsp;</td>
                    <td style="${tdS}">&nbsp;</td>
                    <td style="${tdS}">&nbsp;</td>
                    <td style="${tdS}">&nbsp;</td>
                    <td style="${tdS}">&nbsp;</td>
                </tr>`;
            }

            const win = window.open('','_blank');
            win.document.write(`<!DOCTYPE html><html><head><meta charset="utf-8"><title>注文書</title>
            <style>
                * { box-sizing: border-box; }
                @page { size: 210mm 297mm; margin: 15mm 12mm; }
                body { font-family: 'Yu Gothic', 'Meiryo', sans-serif; font-size: 9pt; margin:0; padding:0; width:186mm; }
                h1 { text-align: center; font-size: 16pt; margin: 0 0 6px 0; }
                .header { display: flex; justify-content: space-between; margin-bottom: 8px; }
                .header-left { font-size: 9pt; }
                .header-right { text-align: right; font-size: 8pt; }
                table { width: 100%; border-collapse: collapse; font-size: 8.5pt; table-layout: fixed; }
                th { background: #00695c; color: #fff; border: 1px solid #999; padding: 4px; }
                @media print { button { display:none; } }
            </style></head><body>
            <button onclick="window.print()" style="margin-bottom:6px;padding:4px 12px;font-size:10pt;cursor:pointer;">印刷</button>
            <h1>注　文　書</h1>
            <div class="header">
                <div class="header-left">
                    <div style="font-size:12pt;margin-bottom:3px;"><b>${atesaki}</b>　御中</div>
                    <div>工事件名：${koujiName}</div>
                    <div>工事番号：${koujiNo}</div>
                    <div style="margin-top:4px;">下記の通り注文いたします</div>
                </div>
                <div class="header-right">
                    <div>作成日：${dateStr}</div>
                    <div>エル・エル・イー電気株式会社</div>
                    <div>〒424-0008</div>
                    <div>静岡市清水区押切８６０－５８</div>
                    <div>TEL：054-346-2910</div>
                    <div>FAX：054-340-8022</div>
                    <div>担当：${tantou}</div>
                </div>
            </div>
            <table>
                <thead><tr>
                    <th style="width:28px;">No.</th><th style="width:28%;">記号</th><th>配線</th><th style="width:50px;">数量</th><th style="width:38px;">単位</th>
                </tr></thead>
                <tbody>${rowsHtml}</tbody>
            </table>
            </body></html>`);
            win.document.close();

            // 出力した項目の注文済チェックを自動ON
            selectedIdx.forEach(i => {
                wcData.rows[i].ordered = true;
            });
            wcSaveData();
            wcRenderTable();
        }

        // 初期化
        function wcInit() {
            wcRenderSelects();
            wcRenderTable();
        }

        // TRANSFORMER FUNCTIONS
        // 補正係数テーブル（図2-1 電灯負荷、図2-2 動力負荷）- Excelマスターデータ準拠
        // 建築設備設計基準（国交省 電気設備工事編 令和7年版）
        // 第8章 受変電設備 2-1 負荷容量の算定 図2-1（電灯変圧器補正係数）
        //   f1: 照明 ΣL / f2: コンセント ΣC(OA・FC除く) / f3: ファンコイル用ΣFC
        //   横軸は各負荷の合計容量[kVA]
        const CORRECTION_TABLE_LIGHTING = [
            { kva: 0,   f1: 1.00, f2: 0.80, f3: 0.60 },
            { kva: 10,  f1: 0.94, f2: 0.78, f3: 0.55 },
            { kva: 20,  f1: 0.86, f2: 0.76, f3: 0.40 },
            { kva: 40,  f1: 0.81, f2: 0.74, f3: 0.34 },
            { kva: 80,  f1: 0.78, f2: 0.72, f3: 0.30 },
            { kva: 120, f1: 0.76, f2: 0.70, f3: 0.29 },
            { kva: 160, f1: 0.75, f2: 0.69, f3: 0.28 },
            { kva: 200, f1: 0.75, f2: 0.68, f3: 0.27 }
        ];
        // 図2-2（動力変圧器補正係数）
        //   f5: Pa=冷凍機・パッケージ形空調機・エレベーター
        //   f6: Pb=空調及び換気（パッケージ形空調除く）
        //   f7: Pc=衛生関係その他
        const CORRECTION_TABLE_MOTOR = [
            { kva: 0,   f5: 1.00, f6: 0.83, f7: 0.21 },
            { kva: 40,  f5: 0.98, f6: 0.79, f7: 0.21 },
            { kva: 80,  f5: 0.96, f6: 0.76, f7: 0.21 },
            { kva: 120, f5: 0.95, f6: 0.75, f7: 0.21 },
            { kva: 160, f5: 0.94, f6: 0.75, f7: 0.21 },
            { kva: 200, f5: 0.94, f6: 0.75, f7: 0.21 }
        ];

        function interpolate(table, load, field) {
            if (load <= table[0].kva) return table[0][field];
            for (let i = 1; i < table.length; i++) {
                if (load <= table[i].kva) {
                    const prev = table[i - 1];
                    const curr = table[i];
                    const ratio = (load - prev.kva) / (curr.kva - prev.kva);
                    return prev[field] + ratio * (curr[field] - prev[field]);
                }
            }
            return table[table.length - 1][field];
        }

        function getCorrectionF1(totalLighting) { return interpolate(CORRECTION_TABLE_LIGHTING, totalLighting, 'f1'); }
        function getCorrectionF2(totalOutlet) { return interpolate(CORRECTION_TABLE_LIGHTING, totalOutlet, 'f2'); }
        function getCorrectionF3(totalFC) { return interpolate(CORRECTION_TABLE_LIGHTING, totalFC, 'f3'); }
        function getCorrectionF4(totalOA) { return 1.0; }
        function getCorrectionF5(totalPa) { return interpolate(CORRECTION_TABLE_MOTOR, totalPa, 'f5'); }
        function getCorrectionF6(totalPb) { return interpolate(CORRECTION_TABLE_MOTOR, totalPb, 'f6'); }
        function getCorrectionF7(totalPc) { return interpolate(CORRECTION_TABLE_MOTOR, totalPc, 'f7'); }

        function renderTransformerCalculation() {
            // 回路DBから電灯負荷を自動集計
            let sumLighting = 0, sumOutlet = 0, sumFC = 0, sumOA = 0;
            // 動力負荷を回路DBから集計（loadKindでPa/Pb/Pc分類）
            let sumPa = 0, sumPb = 0, sumPc = 0;
            allCircuits.forEach(c => {
                sumLighting += (c.lighting || 0);
                sumOutlet += (c.outlet || 0);
                sumFC += (c.fc || 0);
                sumOA += (c.oa || 0);
                if (c.category === '動力') {
                    // 動力回路の kVA を meta から算出: Im×√3×V/1000 × count
                    const meta = getMotorMeta(c.id);
                    const im = resolveMotorIm(meta, { allowOverride: false }).im || 0;
                    const count = meta.count || 1;
                    const kva = Math.sqrt(3) * 200 * im * count / 1000;
                    const kind = meta.loadKind || 'Pa';
                    if (kind === 'Pa') sumPa += kva;
                    else if (kind === 'Pb') sumPb += kva;
                    else if (kind === 'Pc') sumPc += kva;
                    // 'other' は計算書に集計しない（個別に扱う前提）
                }
            });

            // DB集計値を表示（手動上書き可能なフィールドにセット）
            const lightingEl = document.getElementById('lightingLoad');
            const outletEl = document.getElementById('outletLoad');
            const fcEl = document.getElementById('fcLoad');
            const oaEl = document.getElementById('oaLoad');
            const motorPaEl = document.getElementById('motorPa');
            const motorPbEl = document.getElementById('motorPb');
            const motorPcEl = document.getElementById('motorPc');

            // DB集計値を表示
            document.getElementById('lightingDbValue').textContent = sumLighting.toFixed(2);
            document.getElementById('outletDbValue').textContent = sumOutlet.toFixed(2);
            document.getElementById('fcDbValue').textContent = sumFC.toFixed(2);
            document.getElementById('oaDbValue').textContent = sumOA.toFixed(2);
            const paDbEl = document.getElementById('motorPaDbValue');
            const pbDbEl = document.getElementById('motorPbDbValue');
            const pcDbEl = document.getElementById('motorPcDbValue');
            if (paDbEl) paDbEl.textContent = sumPa.toFixed(2);
            if (pbDbEl) pbDbEl.textContent = sumPb.toFixed(2);
            if (pcDbEl) pcDbEl.textContent = sumPc.toFixed(2);

            // 手動上書きがなければDB値を使用
            if (!lightingEl.dataset.manual) lightingEl.value = sumLighting.toFixed(2);
            if (!outletEl.dataset.manual) outletEl.value = sumOutlet.toFixed(2);
            if (!fcEl.dataset.manual) fcEl.value = sumFC.toFixed(2);
            if (!oaEl.dataset.manual) oaEl.value = sumOA.toFixed(2);
            if (motorPaEl && !motorPaEl.dataset.manual) motorPaEl.value = sumPa.toFixed(2);
            if (motorPbEl && !motorPbEl.dataset.manual) motorPbEl.value = sumPb.toFixed(2);
            if (motorPcEl && !motorPcEl.dataset.manual) motorPcEl.value = sumPc.toFixed(2);

            updateTransformerCalculation();
            // トランス別内訳を再描画
            try { renderTransformerBreakdown(); } catch(e) { console.error('breakdown render:', e); }
            try { renderTransformerTlBreakdown(); } catch(e) { console.error('Tl breakdown render:', e); }
            try { renderTransformerTmBreakdown(); } catch(e) { console.error('Tm breakdown render:', e); }
        }

        // ====== ①-1 トランス別 Tl 内訳 (補正係数適用) ======
        function renderTransformerTlBreakdown() {
            const container = document.getElementById('transformerTlBreakdownContainer');
            if (!container) return;
            if (!Array.isArray(transformers) || transformers.length === 0) {
                container.innerHTML = `<div style="padding:0.6rem;background:#fff3e0;border-left:4px solid #ff9800;border-radius:3px;font-size:0.78rem;color:#555;">登録されたトランスがありません。</div>`;
                return;
            }
            const acc = {};
            transformers.forEach(t => { acc[t.id] = { lighting:0, outlet:0, fc:0, oa:0, panels:new Set(), count:0 }; });
            const unassigned = { lighting:0, outlet:0, fc:0, oa:0, panels:new Set(), count:0 };
            (allCircuits || []).forEach(c => {
                if (c.category === '動力') return;
                const trId = resolveCircuitTransformerId(c);
                const b = (trId && acc[trId]) ? acc[trId] : unassigned;
                b.lighting += (c.lighting || 0);
                b.outlet   += (c.outlet   || 0);
                b.fc       += (c.fc       || 0);
                b.oa       += (c.oa       || 0);
                if (c.panel_name) b.panels.add(c.panel_name);
                b.count++;
            });
            const fmt = v => (Number(v) || 0).toFixed(2);
            let html = `<table style="width:100%;border-collapse:collapse;font-size:0.78rem;">
                <thead><tr style="background:#e3f2fd;">
                    <th style="border:1px solid #bbb;padding:0.3rem;">トランス</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">定格[kVA]</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">ΣL</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">f₁</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">L×f₁</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">ΣC</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">f₂</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">C×f₂</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">ΣFC</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">f₃</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">FC×f₃</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">ΣOA</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">f₄</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;background:#bbdefb;">T<sub>l</sub>[kVA]</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">負荷率</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;text-align:left;">紐付け</th>
                </tr></thead><tbody>`;
            const row = (label, kva, b, isUn) => {
                const f1 = getCorrectionF1(b.lighting);
                const f2 = getCorrectionF2(b.outlet);
                const f3 = getCorrectionF3(b.fc);
                const f4 = 1.0;
                const Lc = b.lighting * f1;
                const Cc = b.outlet   * f2;
                const Fc = b.fc       * f3;
                const Oc = b.oa       * f4;
                const Tl = Lc + Cc + Fc + Oc;
                const rate = (kva > 0) ? (Tl / kva * 100) : 0;
                const rateColor = isUn ? '#888' : (rate > 100 ? '#d32f2f' : rate > 80 ? '#f57c00' : '#2e7d32');
                const panels = Array.from(b.panels || []).join(', ') || '—';
                return `<tr style="background:${isUn?'#fafafa':'#fff'};">
                    <td style="border:1px solid #ddd;padding:0.3rem;"><strong>${label}</strong></td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;">${isUn?'—':kva.toFixed(0)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;">${fmt(b.lighting)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;color:#666;">${f1.toFixed(2)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;">${fmt(Lc)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;">${fmt(b.outlet)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;color:#666;">${f2.toFixed(2)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;">${fmt(Cc)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;">${fmt(b.fc)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;color:#666;">${f3.toFixed(2)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;">${fmt(Fc)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;">${fmt(b.oa)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;color:#666;">${f4.toFixed(2)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;background:#e3f2fd;font-weight:bold;">${Tl.toFixed(2)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;font-weight:bold;color:${rateColor};">${isUn?'—':rate.toFixed(1)+'%'}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;font-size:0.7rem;color:#666;">${panels}<br><span style="color:#888;">回路:${b.count}</span></td>
                </tr>`;
            };
            transformers.forEach(t => {
                const label = `${t.name || '-'} <small style="color:#888;">${t.phase||''} ${t.usage||''}</small>`;
                html += row(label, Number(t.rated_kva)||0, acc[t.id], false);
            });
            if (unassigned.count > 0) html += row('<span style="color:#d32f2f;">⚠ 未割当</span>', 0, unassigned, true);
            html += `</tbody></table>`;
            container.innerHTML = html;
        }

        // ====== ②-1 トランス別 Tm 内訳 (補正係数適用) ======
        function renderTransformerTmBreakdown() {
            const container = document.getElementById('transformerTmBreakdownContainer');
            if (!container) return;
            if (!Array.isArray(transformers) || transformers.length === 0) {
                container.innerHTML = `<div style="padding:0.6rem;background:#fff3e0;border-left:4px solid #ff9800;border-radius:3px;font-size:0.78rem;color:#555;">登録されたトランスがありません。</div>`;
                return;
            }
            const acc = {};
            transformers.forEach(t => { acc[t.id] = { Pa:0, Pb:0, Pc:0, other:0, panels:new Set(), count:0 }; });
            const unassigned = { Pa:0, Pb:0, Pc:0, other:0, panels:new Set(), count:0 };
            (allCircuits || []).forEach(c => {
                if (c.category !== '動力') return;
                const meta = getMotorMeta(c.id);
                const im = resolveMotorIm(meta, { allowOverride: false }).im || 0;
                const count = meta.count || 1;
                const kva = Math.sqrt(3) * 200 * im * count / 1000;
                const kind = meta.loadKind || 'Pa';
                const trId = resolveCircuitTransformerId(c);
                const b = (trId && acc[trId]) ? acc[trId] : unassigned;
                if (kind === 'Pa' || kind === 'Pb' || kind === 'Pc') b[kind] += kva;
                else b.other += kva;
                if (c.panel_name) b.panels.add(c.panel_name);
                b.count++;
            });
            const fmt = v => (Number(v) || 0).toFixed(2);
            let html = `<table style="width:100%;border-collapse:collapse;font-size:0.78rem;">
                <thead><tr style="background:#ffe0b2;">
                    <th style="border:1px solid #bbb;padding:0.3rem;">トランス</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">定格[kVA]</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">ΣPa</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">f₅</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">Pa×f₅</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">ΣPb</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">f₆</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">Pb×f₆</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">ΣPc</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">f₇</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">Pc×f₇</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;background:#ffcc80;">T<sub>m</sub>[kVA]</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">負荷率</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;text-align:left;">紐付け</th>
                </tr></thead><tbody>`;
            const row = (label, kva, b, isUn) => {
                const f5 = getCorrectionF5(b.Pa);
                const f6 = getCorrectionF6(b.Pb);
                const f7 = getCorrectionF7(b.Pc);
                const Pac = b.Pa * f5;
                const Pbc = b.Pb * f6;
                const Pcc = b.Pc * f7;
                const Tm = Pac + Pbc + Pcc;
                const rate = (kva > 0) ? (Tm / kva * 100) : 0;
                const rateColor = isUn ? '#888' : (rate > 100 ? '#d32f2f' : rate > 80 ? '#f57c00' : '#2e7d32');
                const panels = Array.from(b.panels || []).join(', ') || '—';
                return `<tr style="background:${isUn?'#fafafa':'#fff'};">
                    <td style="border:1px solid #ddd;padding:0.3rem;"><strong>${label}</strong></td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;">${isUn?'—':kva.toFixed(0)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;">${fmt(b.Pa)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;color:#666;">${f5.toFixed(2)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;">${fmt(Pac)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;">${fmt(b.Pb)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;color:#666;">${f6.toFixed(2)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;">${fmt(Pbc)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;">${fmt(b.Pc)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;color:#666;">${f7.toFixed(2)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;">${fmt(Pcc)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;background:#fff3e0;font-weight:bold;">${Tm.toFixed(2)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;font-weight:bold;color:${rateColor};">${isUn?'—':rate.toFixed(1)+'%'}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;font-size:0.7rem;color:#666;">${panels}<br><span style="color:#888;">回路:${b.count}</span></td>
                </tr>`;
            };
            transformers.forEach(t => {
                const label = `${t.name || '-'} <small style="color:#888;">${t.phase||''} ${t.usage||''}</small>`;
                html += row(label, Number(t.rated_kva)||0, acc[t.id], false);
            });
            if (unassigned.count > 0) html += row('<span style="color:#d32f2f;">⚠ 未割当</span>', 0, unassigned, true);
            html += `</tbody></table>`;
            container.innerHTML = html;
        }

        // 回路 → 分電盤 → 幹線 → トランス のチェーンを辿って root transformer を返す
        function resolveCircuitTransformerId(circuit) {
            if (!circuit || !circuit.panel_name) return null;
            // 分電盤名と一致する load_name を持つ幹線（load_type=panel）を検索
            const feeders = (typeof allFeeders !== 'undefined' && allFeeders) ? allFeeders : [];
            const feeder = feeders.find(f => f.load_name === circuit.panel_name && (f.load_type === 'panel' || !f.load_type));
            if (!feeder) return null;
            // feeder の source_transformer_id を最大5階層まで辿る（branch親が幹線の場合）
            const visited = new Set();
            let cur = feeder;
            for (let i = 0; i < 6 && cur; i++) {
                if (visited.has(cur.id)) break;
                visited.add(cur.id);
                const fd = (typeof localFeederData !== 'undefined' ? localFeederData[cur.id] : null) || {};
                const srcType = fd.source_type || 'cubicle';
                if (srcType === 'transformer' && fd.source_transformer_id) return fd.source_transformer_id;
                if (srcType === 'branch' && fd.source_circuit_id) {
                    // 親幹線を参照（source_circuit_id は親幹線 ID）
                    const parent = feeders.find(x => x.id === fd.source_circuit_id);
                    if (!parent) break;
                    cur = parent;
                    continue;
                }
                break;
            }
            return null;
        }

        function renderTransformerBreakdown() {
            const container = document.getElementById('transformerBreakdownContainer');
            if (!container) return;
            if (!Array.isArray(transformers) || transformers.length === 0) {
                container.innerHTML = `<div style="padding:0.8rem;background:#fff3e0;border-left:4px solid #ff9800;border-radius:4px;font-size:0.85rem;color:#555;">登録されたトランスがありません。「⑨ 受変電機器台帳」からトランスを登録してください。</div>`;
                return;
            }
            // 集計用アキュムレータ
            const acc = {};
            const init = () => ({ lighting:0, outlet:0, fc:0, oa:0, Pa:0, Pb:0, Pc:0, other:0, count:0, panels:new Set() });
            transformers.forEach(t => { acc[t.id] = init(); });
            const unassigned = init();

            (allCircuits || []).forEach(c => {
                const trId = resolveCircuitTransformerId(c);
                const bucket = trId && acc[trId] ? acc[trId] : unassigned;
                bucket.count++;
                if (c.panel_name) bucket.panels.add(c.panel_name);
                if (c.category === '動力') {
                    const meta = getMotorMeta(c.id);
                    const im = resolveMotorIm(meta, { allowOverride: false }).im || 0;
                    const kva = Math.sqrt(3) * 200 * im * (meta.count || 1) / 1000;
                    const kind = meta.loadKind || 'Pa';
                    if (kind === 'Pa' || kind === 'Pb' || kind === 'Pc' || kind === 'other') bucket[kind] += kva;
                    else bucket.other += kva;
                } else {
                    bucket.lighting += (c.lighting || 0);
                    bucket.outlet += (c.outlet || 0);
                    bucket.fc += (c.fc || 0);
                    bucket.oa += (c.oa || 0);
                }
            });

            // ヘッダ
            let html = `<table style="width:100%;border-collapse:collapse;font-size:0.82rem;">
                <thead>
                    <tr style="background:#e3f2fd;">
                        <th style="border:1px solid #bbb;padding:0.4rem;text-align:left;">トランス</th>
                        <th style="border:1px solid #bbb;padding:0.4rem;text-align:right;">定格[kVA]</th>
                        <th style="border:1px solid #bbb;padding:0.4rem;text-align:right;">照明<br>ΣL</th>
                        <th style="border:1px solid #bbb;padding:0.4rem;text-align:right;">ｺﾝｾﾝﾄ<br>ΣC</th>
                        <th style="border:1px solid #bbb;padding:0.4rem;text-align:right;">FC<br>ΣFC</th>
                        <th style="border:1px solid #bbb;padding:0.4rem;text-align:right;">OA<br>ΣOA</th>
                        <th style="border:1px solid #bbb;padding:0.4rem;text-align:right;">冷凍機等<br>ΣPa</th>
                        <th style="border:1px solid #bbb;padding:0.4rem;text-align:right;">空調換気<br>ΣPb</th>
                        <th style="border:1px solid #bbb;padding:0.4rem;text-align:right;">衛生等<br>ΣPc</th>
                        <th style="border:1px solid #bbb;padding:0.4rem;text-align:right;">合計<br>[kVA]</th>
                        <th style="border:1px solid #bbb;padding:0.4rem;text-align:right;">負荷率<br>[%]</th>
                        <th style="border:1px solid #bbb;padding:0.4rem;text-align:left;">紐付け分電盤 / 回路数</th>
                    </tr>
                </thead>
                <tbody>`;

            const fmt = v => (Number(v) || 0).toFixed(2);
            const renderRow = (label, kva, bucket, isUnassigned) => {
                const total = bucket.lighting + bucket.outlet + bucket.fc + bucket.oa + bucket.Pa + bucket.Pb + bucket.Pc;
                const rate = (kva > 0) ? (total / kva * 100) : 0;
                const rateColor = isUnassigned ? '#888' : (rate > 100 ? '#d32f2f' : rate > 80 ? '#f57c00' : '#2e7d32');
                const bg = isUnassigned ? '#fafafa' : '#fff';
                const panelsList = Array.from(bucket.panels || []).join(', ') || '—';
                return `<tr style="background:${bg};">
                    <td style="border:1px solid #ddd;padding:0.35rem;"><strong>${label}</strong></td>
                    <td style="border:1px solid #ddd;padding:0.35rem;text-align:right;">${isUnassigned ? '—' : kva.toFixed(0)}</td>
                    <td style="border:1px solid #ddd;padding:0.35rem;text-align:right;">${fmt(bucket.lighting)}</td>
                    <td style="border:1px solid #ddd;padding:0.35rem;text-align:right;">${fmt(bucket.outlet)}</td>
                    <td style="border:1px solid #ddd;padding:0.35rem;text-align:right;">${fmt(bucket.fc)}</td>
                    <td style="border:1px solid #ddd;padding:0.35rem;text-align:right;">${fmt(bucket.oa)}</td>
                    <td style="border:1px solid #ddd;padding:0.35rem;text-align:right;background:#fff8e1;">${fmt(bucket.Pa)}</td>
                    <td style="border:1px solid #ddd;padding:0.35rem;text-align:right;background:#fff8e1;">${fmt(bucket.Pb)}</td>
                    <td style="border:1px solid #ddd;padding:0.35rem;text-align:right;background:#fff8e1;">${fmt(bucket.Pc)}</td>
                    <td style="border:1px solid #ddd;padding:0.35rem;text-align:right;font-weight:bold;background:#e3f2fd;">${total.toFixed(2)}</td>
                    <td style="border:1px solid #ddd;padding:0.35rem;text-align:right;font-weight:bold;color:${rateColor};">${isUnassigned ? '—' : rate.toFixed(1) + '%'}</td>
                    <td style="border:1px solid #ddd;padding:0.35rem;font-size:0.72rem;color:#555;">${panelsList}<br><span style="color:#888;">回路数: ${bucket.count}</span></td>
                </tr>`;
            };

            transformers.forEach(t => {
                const label = `${t.name || '-'} <small style="color:#888;">${t.phase || ''} ${t.usage || ''}</small>`;
                html += renderRow(label, Number(t.rated_kva) || 0, acc[t.id], false);
            });
            if (unassigned.count > 0) {
                html += renderRow('<span style="color:#d32f2f;">⚠ 未割当</span>', 0, unassigned, true);
            }
            html += `</tbody></table>`;

            if (unassigned.count > 0) {
                html += `<div style="margin-top:0.5rem;padding:0.5rem;background:#fff3e0;border-left:4px solid #ff9800;border-radius:3px;font-size:0.78rem;color:#555;">
                    <strong>⚠ 未割当回路: ${unassigned.count} 回路</strong> — 幹線計算書で各幹線の「電源」を該当トランスに設定し、幹線の load_name を分電盤名と一致させてください。
                </div>`;
            }
            container.innerHTML = html;
        }

        // ===== トランス登録 UI =====
        function renderTransformerList() {
            const tbody = document.getElementById('transformerListBody');
            if (!tbody) return;
            if (transformers.length === 0) {
                tbody.innerHTML = `<tr><td colspan="11" style="border:1px solid #ddd;padding:1rem;text-align:center;color:#888;">登録されたトランスはありません。「＋ トランスを登録」から追加してください。</td></tr>`;
                return;
            }
            tbody.innerHTML = transformers.map(tr => {
                const In = calcTransformerRatedCurrent(tr);
                const Isc = calcIscAtSecondary(tr);
                return `<tr>
                    <td style="border:1px solid #ddd;padding:0.4rem;"><strong>${tr.name || '-'}</strong><br><small style="color:#888;">${tr.type || ''}</small></td>
                    <td style="border:1px solid #ddd;padding:0.4rem;text-align:center;">${tr.phase || '-'}</td>
                    <td style="border:1px solid #ddd;padding:0.4rem;text-align:center;">${tr.connection || '-'}</td>
                    <td style="border:1px solid #ddd;padding:0.4rem;text-align:right;">${Number(tr.rated_kva || 0).toFixed(0)}</td>
                    <td style="border:1px solid #ddd;padding:0.4rem;text-align:right;">${tr.primary_voltage || '-'}</td>
                    <td style="border:1px solid #ddd;padding:0.4rem;text-align:right;">${tr.secondary_voltage || '-'}</td>
                    <td style="border:1px solid #ddd;padding:0.4rem;text-align:right;">${Number(tr.percent_z || 0).toFixed(2)}</td>
                    <td style="border:1px solid #ddd;padding:0.4rem;text-align:right;">${In.toFixed(1)}</td>
                    <td style="border:1px solid #ddd;padding:0.4rem;text-align:right;background:#fff3e0;"><strong>${Isc.toFixed(2)}</strong></td>
                    <td style="border:1px solid #ddd;padding:0.4rem;text-align:center;">${tr.usage || '-'}</td>
                    <td style="border:1px solid #ddd;padding:0.4rem;text-align:center;white-space:nowrap;">
                        <button class="btn-action" style="background:#1976d2;color:#fff;padding:0.2rem 0.5rem;font-size:0.75rem;" onclick="openTransformerEditModal('${tr.id}')">編集</button>
                        <button class="btn-action" style="background:#d32f2f;color:#fff;padding:0.2rem 0.5rem;font-size:0.75rem;" onclick="handleDeleteTransformer('${tr.id}')">削除</button>
                    </td>
                </tr>`;
            }).join('');
        }

        let _editingTransformerId = null;
        function populateTransformerKvaOptions(phase) {
            const sel = document.getElementById('trKva');
            if (!sel) return;
            const arr = (phase === '三相3W') ? TRANSFORMER_STANDARD_KVA_3PHASE : TRANSFORMER_STANDARD_KVA_1PHASE;
            const prev = sel.value;
            sel.innerHTML = arr.map(v => `<option value="${v}">${v}</option>`).join('');
            if (arr.map(String).includes(prev)) sel.value = prev;
        }
        function updateTransformerPreview() {
            const draft = readTransformerForm();
            const In = calcTransformerRatedCurrent(draft);
            const Isc = calcIscAtSecondary(draft);
            const el = document.getElementById('trPreview');
            if (el) el.innerHTML = `In ＝ <strong>${In.toFixed(1)} A</strong>　　Isc (2次端) ＝ <strong>${Isc.toFixed(2)} kA</strong>　　<small style="color:#666;">(Isc = In × 100/%Z)</small>`;
        }
        function readTransformerForm() {
            return {
                name: document.getElementById('trName').value.trim(),
                type: document.getElementById('trType').value,
                phase: document.getElementById('trPhase').value,
                connection: document.getElementById('trConnection').value,
                rated_kva: parseFloat(document.getElementById('trKva').value) || 0,
                primary_voltage: parseFloat(document.getElementById('trV1').value) || 0,
                secondary_voltage: parseFloat(document.getElementById('trV2').value) || 0,
                frequency: parseFloat(document.getElementById('trFreq').value) || 60,
                percent_z: parseFloat(document.getElementById('trPercentZ').value) || 0,
                percent_r: parseFloat(document.getElementById('trPercentR').value) || 0,
                percent_x: parseFloat(document.getElementById('trPercentX').value) || 0,
                usage: document.getElementById('trUsage').value,
                location: document.getElementById('trLocation').value.trim(),
                manufacturer: document.getElementById('trMaker').value.trim(),
                model: document.getElementById('trModel').value.trim(),
                note: document.getElementById('trNote').value.trim()
            };
        }
        function writeTransformerForm(tr) {
            document.getElementById('trName').value = tr.name || '';
            document.getElementById('trType').value = tr.type || 'モールド';
            document.getElementById('trPhase').value = tr.phase || '三相3W';
            document.getElementById('trConnection').value = tr.connection || 'Δ-Y';
            populateTransformerKvaOptions(tr.phase || '三相3W');
            document.getElementById('trKva').value = tr.rated_kva || ((tr.phase === '三相3W') ? 200 : 50);
            document.getElementById('trV1').value = tr.primary_voltage || 6600;
            document.getElementById('trV2').value = tr.secondary_voltage || ((tr.phase === '三相3W') ? 210 : 210);
            document.getElementById('trFreq').value = tr.frequency || 60;
            document.getElementById('trPercentZ').value = tr.percent_z || 5.0;
            document.getElementById('trPercentR').value = tr.percent_r || 1.0;
            document.getElementById('trPercentX').value = tr.percent_x || 4.9;
            document.getElementById('trUsage').value = tr.usage || '共用';
            document.getElementById('trLocation').value = tr.location || '';
            document.getElementById('trMaker').value = tr.manufacturer || '';
            document.getElementById('trModel').value = tr.model || '';
            document.getElementById('trNote').value = tr.note || '';
        }
        function autoFillDefaultPercentZ() {
            const phase = document.getElementById('trPhase').value;
            const kva = parseFloat(document.getElementById('trKva').value) || 0;
            const tbl = TRANSFORMER_DEFAULT_PERCENT_Z[phase] || {};
            if (tbl[kva] != null) {
                document.getElementById('trPercentZ').value = tbl[kva];
                const pz = tbl[kva];
                // R:X = 約1:4.9 の目安（モールド）で分配
                const pr = +(pz * 0.2).toFixed(2);
                const px = +(Math.sqrt(Math.max(pz*pz - pr*pr, 0))).toFixed(2);
                document.getElementById('trPercentR').value = pr;
                document.getElementById('trPercentX').value = px;
            }
            updateTransformerPreview();
        }
        function openTransformerEditModal(id) {
            _editingTransformerId = id || null;
            const tr = id ? getTransformerById(id) : {};
            if (!tr) return;
            document.getElementById('transformerEditTitle').textContent = id ? 'トランス編集' : 'トランス登録';
            writeTransformerForm(tr || {});
            updateTransformerPreview();
            document.getElementById('transformerEditModal').style.display = 'flex';
        }
        function closeTransformerEditModal() {
            document.getElementById('transformerEditModal').style.display = 'none';
            _editingTransformerId = null;
        }
        function handleDeleteTransformer(id) {
            const tr = getTransformerById(id);
            if (!tr) return;
            if (!confirm(`トランス「${tr.name}」を削除しますか？この操作は取り消せません。`)) return;
            deleteTransformer(id);
            renderTransformerList();
            // 幹線側の参照もクリア
            let dirty = false;
            for (const fid in localFeederData) {
                if (localFeederData[fid].source_type === 'transformer' && localFeederData[fid].source_transformer_id === id) {
                    localFeederData[fid].source_type = 'cubicle';
                    localFeederData[fid].source_transformer_id = null;
                    dirty = true;
                }
            }
            if (dirty) { saveLocalFeederData(); if (typeof renderFeeders === 'function') renderFeeders(); }
        }
        window.openTransformerEditModal = openTransformerEditModal;
        window.handleDeleteTransformer = handleDeleteTransformer;

        function initTransformerRegistryUI() {
            const btnAdd = document.getElementById('btnAddTransformer');
            if (btnAdd) btnAdd.addEventListener('click', () => openTransformerEditModal(null));
            const btnCancel = document.getElementById('btnTransformerEditCancel');
            if (btnCancel) btnCancel.addEventListener('click', closeTransformerEditModal);
            const btnSave = document.getElementById('btnTransformerEditSave');
            if (btnSave) btnSave.addEventListener('click', () => {
                const data = readTransformerForm();
                if (!data.name) { alert('名称を入力してください'); return; }
                if (!data.rated_kva) { alert('定格容量を選択してください'); return; }
                if (_editingTransformerId) updateTransformer(_editingTransformerId, data);
                else addTransformer(data);
                closeTransformerEditModal();
                renderTransformerList();
                if (typeof renderFeeders === 'function') renderFeeders();
            });
            const btnImport = document.getElementById('btnImportTransformerFromEs');
            if (btnImport) btnImport.addEventListener('click', () => {
                const esVal = parseFloat(document.getElementById('totalEsValue')?.textContent) || 0;
                if (!esVal) { alert('先に Es（受変電設備容量）を算出してください'); return; }
                // 直近の標準容量を選定（三相）
                const std = TRANSFORMER_STANDARD_KVA_3PHASE.find(v => v >= esVal) || TRANSFORMER_STANDARD_KVA_3PHASE.slice(-1)[0];
                openTransformerEditModal(null);
                document.getElementById('trName').value = 'T' + (transformers.length + 1);
                document.getElementById('trPhase').value = '三相3W';
                populateTransformerKvaOptions('三相3W');
                document.getElementById('trKva').value = std;
                document.getElementById('trUsage').value = '共用';
                autoFillDefaultPercentZ();
            });
            // ライブプレビュー
            ['trName','trType','trPhase','trConnection','trKva','trV1','trV2','trFreq','trPercentZ','trPercentR','trPercentX','trUsage','trLocation','trMaker','trModel','trNote'].forEach(id => {
                const el = document.getElementById(id);
                if (el) el.addEventListener('input', updateTransformerPreview);
            });
            const phaseSel = document.getElementById('trPhase');
            if (phaseSel) phaseSel.addEventListener('change', () => {
                populateTransformerKvaOptions(phaseSel.value);
                autoFillDefaultPercentZ();
            });
            const kvaSel = document.getElementById('trKva');
            if (kvaSel) kvaSel.addEventListener('change', autoFillDefaultPercentZ);
            populateTransformerKvaOptions('三相3W');
            renderTransformerList();

            // 短絡電流計算 UI 初期化
            try {
                renderSourceImpUi();
                bindSourceImpInputs();
                renderHvCableTable();
                bindHvCableEvents();
                renderLoadCableTable();
                bindLoadCableEvents();
                document.getElementById('btnRunShortCircuit')?.addEventListener('click', () => {
                    renderShortCircuitResults();
                    if (typeof renderFeeders === 'function') renderFeeders();
                });
                // ⑥-D 電動機寄与 入力 → プレビューだけ保持（計算はボタン押下時）
                ['motorContribEnabled','motorContribThreshold','motorInputKva'].forEach(id => {
                    const el = document.getElementById(id);
                    if (el) el.addEventListener('input', () => {});
                });
            } catch (e) { console.error('SC UI init error:', e); }
        }

        function updateTransformerCalculation() {
            const lightingLoad = parseFloat(document.getElementById('lightingLoad').value) || 0;
            const outletLoad = parseFloat(document.getElementById('outletLoad').value) || 0;
            const fcLoad = parseFloat(document.getElementById('fcLoad').value) || 0;
            const oaLoad = parseFloat(document.getElementById('oaLoad').value) || 0;

            const motorPa = parseFloat(document.getElementById('motorPa').value) || 0;
            const motorPb = parseFloat(document.getElementById('motorPb').value) || 0;
            const motorPc = parseFloat(document.getElementById('motorPc').value) || 0;
            const highVoltageMotor = parseFloat(document.getElementById('highVoltageMotor')?.value) || 0;

            // Calculate T1 (lighting load) with correction coefficients
            const f1 = getCorrectionF1(lightingLoad);
            const f2 = getCorrectionF2(outletLoad);
            const f3 = getCorrectionF3(fcLoad);
            const f4 = getCorrectionF4(oaLoad);

            const t1_lighting = f1 * lightingLoad;
            const t1_outlet = f2 * outletLoad;
            const t1_fc = f3 * fcLoad;
            const t1_oa = f4 * oaLoad;
            const t1 = t1_lighting + t1_outlet + t1_fc + t1_oa;

            // Calculate Tm (motor load)
            const f5 = getCorrectionF5(motorPa);
            const f6 = getCorrectionF6(motorPb);
            const f7 = getCorrectionF7(motorPc);

            const tm_pa = f5 * motorPa;
            const tm_pb = f6 * motorPb;
            const tm_pc = f7 * motorPc;
            const tm = tm_pa + tm_pb + tm_pc;

            // Update display - 電灯負荷
            document.getElementById('f1Value').textContent = f1.toFixed(2);
            document.getElementById('f2Value').textContent = f2.toFixed(2);
            document.getElementById('f3Value').textContent = f3.toFixed(2);
            document.getElementById('f4Value').textContent = f4.toFixed(2);
            document.getElementById('t1LightingValue').textContent = t1_lighting.toFixed(2);
            document.getElementById('t1OutletValue').textContent = t1_outlet.toFixed(2);
            document.getElementById('t1FcValue').textContent = t1_fc.toFixed(2);
            document.getElementById('t1OaValue').textContent = t1_oa.toFixed(2);
            document.getElementById('t1Value').textContent = t1.toFixed(2);

            // Update display - 動力負荷
            document.getElementById('f5Value').textContent = f5.toFixed(2);
            document.getElementById('f6Value').textContent = f6.toFixed(2);
            document.getElementById('f7Value').textContent = f7.toFixed(2);
            document.getElementById('tmPaValue').textContent = tm_pa.toFixed(2);
            document.getElementById('tmPbValue').textContent = tm_pb.toFixed(2);
            document.getElementById('tmPcValue').textContent = tm_pc.toFixed(2);
            document.getElementById('tmValue').textContent = tm.toFixed(2);

            // E_s = T_l + T_m + P_m
            const es = t1 + tm + highVoltageMotor;
            document.getElementById('totalT1Value').textContent = t1.toFixed(2);
            document.getElementById('totalTmValue').textContent = tm.toFixed(2);
            document.getElementById('totalPmValue').textContent = highVoltageMotor.toFixed(2);
            document.getElementById('totalEsValue').textContent = es.toFixed(2);

            const recommended = TRANSFORMER_SIZES.find(size => size >= es) || TRANSFORMER_SIZES[TRANSFORMER_SIZES.length - 1];
            document.getElementById('recommendedValue').textContent = recommended + ' kVA';

            // ⑤-2 設備不平衡率（1305-2）
            updateImbalanceCalc(es);
        }

        function updateImbalanceCalc(esKva) {
            const rs = parseFloat(document.getElementById('imbalRS')?.value) || 0;
            const st = parseFloat(document.getElementById('imbalST')?.value) || 0;
            const tr = parseFloat(document.getElementById('imbalTR')?.value) || 0;
            const diff = Math.max(rs, st, tr) - Math.min(rs, st, tr);
            const base = (Number(esKva) || 0) / 3;
            const diffEl = document.getElementById('imbalDiff');
            const baseEl = document.getElementById('imbalBase');
            const rateEl = document.getElementById('imbalRate');
            const judgeEl = document.getElementById('imbalJudge');
            if (!diffEl || !baseEl || !rateEl || !judgeEl) return;
            diffEl.textContent = diff.toFixed(2) + ' kVA';
            baseEl.textContent = base.toFixed(2) + ' kVA';
            if (base <= 0) {
                rateEl.textContent = '-';
                rateEl.style.color = '#555';
                judgeEl.textContent = '-';
                judgeEl.style.color = '#555';
                return;
            }
            const rate = (diff / base) * 100;
            rateEl.textContent = rate.toFixed(1) + ' %';
            if (rate <= 30) {
                rateEl.style.color = '#2e7d32';
                judgeEl.textContent = '○ 適合（≦30%）';
                judgeEl.style.color = '#2e7d32';
            } else {
                rateEl.style.color = '#c62828';
                judgeEl.textContent = `× 不適合（${rate.toFixed(1)}% ＞ 30%）`;
                judgeEl.style.color = '#c62828';
            }
        }

        // DIAGRAM FUNCTIONS
        function renderSystemDiagram() {
            const container = document.getElementById('diagramTree');
            container.innerHTML = '';

            if (allPanels.length === 0) {
                container.innerHTML = '<p>盤データがありません</p>';
                return;
            }

            const html = `
                <div class="diagram-node" onclick="toggleDiagramNode(this)">
                    <div class="diagram-node-title">トランス</div>
                    <div class="diagram-node-info">電源</div>
                </div>
                <div style="height: 2rem; border-left: 2px solid #ccc; margin: -1rem 0;"></div>
                <div class="diagram-branch">
                    ${allPanels.map(panel => {
                        const circuits = allCircuits.filter(c => c.panel_name === panel.name);
                        const summaries = calculatePanelSummaries(panel.name, circuits);
                        return `
                            <div style="flex: 1; display: flex; flex-direction: column; align-items: center;">
                                <div class="diagram-node" onclick="toggleDiagramNode(this)">
                                    <div class="diagram-node-title">${panel.name}</div>
                                    <div class="diagram-node-info">${summaries.total.toFixed(2)} kVA<br>${summaries.current} A</div>
                                </div>
                            </div>
                        `;
                    }).join('')}
                </div>
            `;

            container.innerHTML = html;
        }

        function toggleDiagramNode(element) {
            element.classList.toggle('selected');
        }

        // 動力幹線ブレーカ選定
        function calcMotorFeederBreaker() {
            const totalKw = parseFloat(document.getElementById('motorTotalKw').value) || 0;
            const maxKw = parseFloat(document.getElementById('motorMaxKw').value) || 0;
            const resultDiv = document.getElementById('motorFeederResult');

            if (totalKw <= 0 || maxKw <= 0) {
                resultDiv.style.display = 'block';
                resultDiv.innerHTML = '<span style="color:#d32f2f;">電動機合計kWと最大電動機kWを入力してください</span>';
                return;
            }
            if (maxKw > totalKw) {
                resultDiv.style.display = 'block';
                resultDiv.innerHTML = '<span style="color:#d32f2f;">最大電動機kWは合計kW以下にしてください</span>';
                return;
            }

            const result = lookupMotorFeederBreaker200V(totalKw, maxKw);
            if (result) {
                // 3705-1表から最大電動機の分岐ブレーカも参照
                const branchEntry = MOTOR_TABLE_3705_1.find(m => m.kw >= maxKw);
                const branchInfo = branchEntry ? `分岐MCCB: ${branchEntry.breaker}AT, 最小CV: ${branchEntry.cable}mm²` : '';

                resultDiv.style.display = 'block';
                resultDiv.innerHTML = `
                    <div style="display:grid;grid-template-columns:1fr 1fr;gap:0.5rem;">
                        <div><strong>合計負荷電流:</strong></div><div>${result.totalCurrent} A</div>
                        <div><strong>幹線ブレーカ定格:</strong></div><div style="font-size:1.2rem;color:#1a1a2e;font-weight:bold;">${result.breakerAT} AT</div>
                        <div><strong>最大電動機(${maxKw}kW):</strong></div><div>${branchInfo}</div>
                    </div>
                `;
            } else {
                resultDiv.style.display = 'block';
                resultDiv.innerHTML = '<span style="color:#d32f2f;">該当するデータがありません（範囲外）</span>';
            }
        }

        // MASTER TABLE FUNCTIONS
        function renderMasterTables() {
            renderCableTable();
            renderMotor3705_1Table();
            renderMotor3705_3Table();
        }

        function renderCableTable() {
            const tbody = document.getElementById('cableTableBody');
            tbody.innerHTML = '';

            CABLE_DATA.forEach(cable => {
                const row = document.createElement('tr');
                row.innerHTML = `
                    <td>${cable.size}</td>
                    <td>${cable.cv}</td>
                    <td>${cable.cvt}</td>
                    <td>${cable.fp}</td>
                    <td>${cable.em}</td>
                    <td>${cable.emc}</td>
                    <td>${cable.r}</td>
                    <td>${cable.x}</td>
                `;
                tbody.appendChild(row);
            });
        }

        function renderMotor3705_1Table() {
            const tbody = document.getElementById('motor3705_1Body');
            tbody.innerHTML = '';

            MOTOR_TABLE_3705_1.forEach(motor => {
                const row = document.createElement('tr');
                row.innerHTML = `
                    <td>${motor.kw}</td>
                    <td>${motor.current}</td>
                    <td>${motor.cable}</td>
                    <td>${motor.breaker}</td>
                `;
                tbody.appendChild(row);
            });
        }

        function renderMotor3705_3Table() {
            const tbody = document.getElementById('motor3705_3Body');
            tbody.innerHTML = '';

            // 幹線ブレーカ選定表（200V直入れ始動）を表示
            const table = MOTOR_FEEDER_BREAKER_200V;
            table.rows.forEach(entry => {
                const row = document.createElement('tr');
                let cells = `<td>${entry.totalKw}</td><td>${entry.current}</td>`;
                for (let i = 0; i < table.maxMotorKwColumns.length; i++) {
                    if (i < entry.at.length && entry.at[i] !== null) {
                        cells += `<td>${entry.at[i]}</td>`;
                    } else {
                        cells += `<td style="background:#f5f5f5;">-</td>`;
                    }
                }
                row.innerHTML = cells;
                tbody.appendChild(row);
            });
        }

        // ==================== 盤一覧レポート出力 ====================
        function panelPrintReport() {
            const panels = [...allPanels].sort((a,b) => (a.sort_order||0) - (b.sort_order||0) || (a.id||0) - (b.id||0));
            if (panels.length === 0) { alert('盤データがありません'); return; }

            const projName = (function(){
                try {
                    const pj = JSON.parse(localStorage.getItem('elecCalc:projects') || '[]');
                    const cur = localStorage.getItem('elecCalc:currentProject') || 'proj_default';
                    const found = pj.find(p => p.id === cur);
                    return found ? found.name : '';
                } catch(e) { return ''; }
            })();
            const now = new Date();
            const dateStr = now.getFullYear() + '/' + (now.getMonth()+1) + '/' + now.getDate();

            function e(s) { return String(s == null ? '' : s).replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;'); }
            function f(v, n) { return (Number(v) || 0).toFixed(n === undefined ? 2 : n); }

            let rowsHtml = '';
            panels.forEach((panel, idx) => {
                const circuits = allCircuits.filter(c => c.panel_name === panel.name);
                const s = calculatePanelSummaries(panel.name, circuits);
                const demandRate = (typeof getDemandRate === 'function') ? getDemandRate(panel.name) : 100;
                const dTotal = s.total * (demandRate / 100);
                const dCurrent = s.current * (demandRate / 100);
                const panelAT = Number(panel.at) || 0;
                const atD = (panelAT > 0 && panelAT >= dCurrent) ? 'OK' : (panelAT > 0 ? '×' : '-');
                const balanceTxt = s.balance !== null ? s.balance.toFixed(1) + '%' : '-';
                const balanceOk = s.balance !== null ? (s.balance <= 40 ? 'OK' : '×') : '';
                const bg = idx % 2 === 1 ? 'background:#f5f5f5;' : '';
                const td = 'border:1px solid #999;padding:3px 5px;font-size:8.5pt;';
                const tdR = td + 'text-align:right;';
                const tdC = td + 'text-align:center;';
                const okStyle = 'color:#1b5e20;font-weight:bold;';
                const ngStyle = 'color:#c62828;font-weight:bold;';
                rowsHtml += `<tr style="${bg}">
                    <td style="${td}text-align:left;font-weight:bold;">${e(panel.name)}</td>
                    <td style="${tdC}">${e(panel.elec_type||'')}</td>
                    <td style="${tdC}">${e(panel.main_breaker||'')}</td>
                    <td style="${tdR}">${e(panel.af||'')}</td>
                    <td style="${tdR}">${e(panel.at||'')}</td>
                    <td style="${tdR}">${f(s.lighting)}</td>
                    <td style="${tdR}">${f(s.outlet)}</td>
                    <td style="${tdR}">${f(s.fc)}</td>
                    <td style="${tdR}">${f(s.oa)}</td>
                    <td style="${tdR}">${f(s.feeder)}</td>
                    <td style="${tdR}font-weight:bold;">${f(s.total)}</td>
                    <td style="${tdR}">${s.current} A</td>
                    <td style="${tdC}${s.atStatus==='OK'?okStyle:ngStyle}">${s.atStatus}</td>
                    <td style="${tdC}">${demandRate}</td>
                    <td style="${tdR}background:#fffde7;font-weight:bold;">${f(dTotal)}</td>
                    <td style="${tdR}background:#fffde7;">${dCurrent.toFixed(1)} A</td>
                    <td style="${tdC}background:#fffde7;${atD==='OK'?okStyle:(atD==='×'?ngStyle:'')}">${atD}</td>
                    <td style="${tdC}">${balanceTxt} ${balanceOk}</td>
                </tr>`;
            });

            const html = `<!DOCTYPE html><html><head><meta charset="utf-8"><title>盤一覧表 レポート</title>
<style>
@page { size: A3 landscape; margin: 10mm; }
body { font-family: 'Meiryo','MS Gothic',sans-serif; font-size: 9pt; margin: 0; padding: 10px; }
h1 { font-size: 14pt; margin: 0 0 4px 0; text-align: center; }
.meta { font-size: 8pt; color: #555; margin-bottom: 6px; display: flex; justify-content: space-between; }
table { width: 100%; border-collapse: collapse; table-layout: auto; }
th { background: #1a237e; color: #fff; border: 1px solid #999; padding: 3px 5px; font-size: 7.5pt; white-space: nowrap; }
th.load { background: #00695c; }
th.demand { background: #e65100; }
th.balance { background: #4a148c; }
td { vertical-align: middle; }
.footer { font-size: 7pt; color: #999; text-align: right; margin-top: 6px; border-top: 1px solid #ccc; padding-top: 3px; }
@media print { .no-print { display: none; } }
</style></head><body>
<div class="no-print" style="text-align:right;margin-bottom:8px;">
    <button onclick="window.print()" style="font-size:11pt;padding:6px 20px;background:#1a237e;color:#fff;border:none;border-radius:4px;cursor:pointer;">🖨️ 印刷 / PDF保存</button>
    <button onclick="window.close()" style="font-size:11pt;padding:6px 20px;background:#78909c;color:#fff;border:none;border-radius:4px;cursor:pointer;margin-left:8px;">閉じる</button>
</div>
<h1>盤 一 覧 表</h1>
<div class="meta">
    <div>${projName ? 'プロジェクト: ' + projName : ''}　盤数: ${panels.length}</div>
    <div>出力日: ${dateStr}</div>
</div>
<table>
    <thead>
        <tr>
            <th rowspan="2">盤名称</th>
            <th rowspan="2">種別</th>
            <th rowspan="2">主遮断器</th>
            <th rowspan="2">AF</th>
            <th rowspan="2">AT</th>
            <th class="load" colspan="5">設計負荷 [kVA]</th>
            <th rowspan="2">合計<br>[kVA]</th>
            <th rowspan="2">電流<br>[A]</th>
            <th rowspan="2">AT<br>判定</th>
            <th class="demand" colspan="4">需要率適用後</th>
            <th class="balance" rowspan="2">平衡率</th>
        </tr>
        <tr>
            <th class="load">照明</th><th class="load">ｺﾝｾﾝﾄ</th><th class="load">FC</th><th class="load">OA</th><th class="load">幹線分岐</th>
            <th class="demand">率[%]</th><th class="demand">kVA</th><th class="demand">電流[A]</th><th class="demand">AT判定</th>
        </tr>
    </thead>
    <tbody>${rowsHtml}</tbody>
</table>
<div class="footer">エル・エル・イー電気株式会社 — 盤一覧表レポート　内線規程 JEAC8001 準拠</div>
</body></html>`;

            const w = window.open('', '_blank');
            w.document.write(html);
            w.document.close();
        }

        // ==================== 幹線計算書レポート出力 ====================
        function feederPrintReport() {
            const filterVal = document.getElementById('feederCategoryFilter')?.value || '';
            const feeders = allFeeders.filter(f => {
                if (!filterVal) return true;
                const cat = localFeederData[f.id]?.feeder_category || f.feeder_category || '電灯';
                return cat === filterVal;
            });
            if (feeders.length === 0) { alert('幹線データがありません'); return; }

            const projName = (function(){
                try {
                    const pj = JSON.parse(localStorage.getItem('elecCalc:projects') || '[]');
                    const cur = localStorage.getItem('elecCalc:currentProject') || 'proj_default';
                    const found = pj.find(p => p.id === cur);
                    return found ? found.name : '';
                } catch(e) { return ''; }
            })();
            const now = new Date();
            const dateStr = now.getFullYear() + '/' + (now.getMonth()+1) + '/' + now.getDate();
            const filterLabel = filterVal ? filterVal + '幹線' : '全幹線（電灯＋動力）';

            function esc(s) { return String(s == null ? '' : s).replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;'); }
            function fmt(v, n) { return (Number(v) || 0).toFixed(n === undefined ? 2 : n); }

            // ---- 共通: 1幹線分のデータを計算する関数（forceDemand100: trueなら需要率100%で再計算） ----
            function calcFeederData(feeder, forceDemand100) {
                const fd = localFeederData[feeder.id] || {};
                const feederNo = fd.feeder_no || '';
                const cat = fd.feeder_category || feeder.feeder_category || '電灯';

                // 盤自動連携
                let autoLoadCapacity = null, autoVoltage = null, autoPhase = null;
                let autoMotorTotalKw = null, autoMotorMaxKw = null;
                const matchedPanel = allPanels.find(p => p.name === feeder.load_name);
                if (matchedPanel) {
                    const panelCircuits = allCircuits.filter(c => c.panel_name === matchedPanel.name);
                    const summaries = calculatePanelSummaries(matchedPanel.name, panelCircuits);
                    autoLoadCapacity = summaries.total;
                    const pElecType = matchedPanel.elec_type || matchedPanel.type;
                    if (pElecType === '1φ3W') { autoVoltage = 200; autoPhase = '1φ3W'; }
                    else if (pElecType === '1φ2W') { autoVoltage = 100; autoPhase = '1φ2W'; }
                    else if (pElecType === '3φ3W') { autoVoltage = 200; autoPhase = '3φ3W'; }
                    const motorCircuits = panelCircuits.filter(c => (c.category || '電灯') === '動力');
                    if (motorCircuits.length > 0) {
                        autoMotorTotalKw = motorCircuits.reduce((sum, c) => {
                            const m = (typeof getMotorMeta === 'function') ? getMotorMeta(c.id) : { kw: 0, count: 1 };
                            return sum + (Number(m.kw) || 0) * (Number(m.count) || 1);
                        }, 0);
                        autoMotorMaxKw = Math.max(0, ...motorCircuits.map(c => {
                            const m = (typeof getMotorMeta === 'function') ? getMotorMeta(c.id) : { kw: 0 };
                            return Number(m.kw) || 0;
                        }));
                    }
                }

                // 負荷・需要・電流
                const autoCapacity = (typeof getLoadCapacity === 'function') ? getLoadCapacity(feeder) : (autoLoadCapacity || 0);
                const manualCapacity = Number(fd.load_capacity) || 0;
                const capacity = autoCapacity > 0 ? autoCapacity : manualCapacity;
                const demandFactor = forceDemand100 ? 100 : (feeder.demand_factor || (typeof getDemandFactor === 'function' ? getDemandFactor(capacity) : 100));
                const demandCapacity = (capacity * demandFactor) / 100;
                const voltage = autoVoltage || feeder.voltage || 100;
                const phase = autoPhase || feeder.phase_type || '1φ2W';
                const powerFactor = fd.power_factor || (cat === '動力' ? 0.8 : 1.0);

                let current = 0;
                if (phase === '3φ3W') { current = demandCapacity * 1000 / (Math.sqrt(3) * voltage); }
                else if (phase === '1φ3W') { current = demandCapacity * 1000 / 200; }
                else { current = demandCapacity * 1000 / voltage; }

                // ケーブル選定
                const cableType = feeder.cable_type || 'CV';
                const ambientTemp = Number(fd.ambient_temp) || 30;
                const groupingCount = Number(fd.grouping_count) || 1;
                const installMethod = fd.install_method || 'rack_single';
                const cableSizeCalc = (typeof selectCableSizeCorrected === 'function') ? selectCableSizeCorrected(current, cableType, ambientTemp, groupingCount, installMethod) : 0;
                const cableSizeManual = Number(feeder.cable_size) || 0;
                const cableAdopt = fd.cable_adopt || 'calc';
                const cableSize = (cableAdopt === 'manual' && cableSizeManual > 0) ? cableSizeManual : cableSizeCalc;
                const length = feeder.cable_length || 0;

                // 電圧降下
                const vd = (typeof calculateVoltageDrop === 'function') ? calculateVoltageDrop(current, length, cableSize, phase, powerFactor) : 0;
                const vdPct = voltage > 0 ? (vd / voltage * 100) : 0;

                // 電動機 — 3705-3表を先に計算（ブレーカ自動選定で使用）
                const motorTotalKw = autoMotorTotalKw || fd.motor_total_kw || '';
                const motorMaxKw = autoMotorMaxKw || fd.motor_max_kw || '';
                let kiteiAT = '';
                if (motorTotalKw && motorMaxKw && phase === '3φ3W' && typeof lookupMotorFeederBreaker200V === 'function') {
                    const result = lookupMotorFeederBreaker200V(motorTotalKw, motorMaxKw);
                    if (result) kiteiAT = result.breakerAT;
                }

                // ブレーカー — 動力幹線は3705-3表と比較し大きい方を採用
                const breakerCalc = (typeof selectBreaker === 'function') ? selectBreaker(current, feeder.breaker_type) : { af: 0, at: 0 };
                let afCalcR = breakerCalc.af, atCalcR = breakerCalc.at;
                if (typeof kiteiAT === 'number' && kiteiAT > atCalcR) {
                    atCalcR = kiteiAT;
                    afCalcR = (typeof AF_VALUES !== 'undefined') ? (AF_VALUES.find(v => v >= kiteiAT) || afCalcR) : afCalcR;
                }
                const afManual = Number(feeder.breaker_af) || 0;
                const atManual = Number(feeder.breaker_at) || 0;
                const breakerAdopt = fd.breaker_adopt || 'calc';
                const breakerAF = (breakerAdopt === 'manual' && afManual > 0) ? afManual : afCalcR;
                const breakerAT = (breakerAdopt === 'manual' && atManual > 0) ? atManual : atCalcR;

                // 起点
                let sourceLabel = 'キュービクル';
                if (fd.source_type === 'branch' && fd.source_circuit_id) {
                    const parent = allCircuits.find(c => c.id === fd.source_circuit_id);
                    sourceLabel = parent ? (parent.panel_name || '?') + ' / 分岐' + (parent.at || 0) + 'AT' : '親回路なし';
                } else if (fd.source_type === 'transformer' && fd.source_transformer_id) {
                    sourceLabel = 'トランス';
                }

                // VD判定
                const vdRule = (typeof getAllowedVdPercent === 'function') ? getAllowedVdPercent(feeder, length) : { allowed: (voltage >= 200 ? 4.0 : 2.0) };
                const vdOk = vdPct <= vdRule.allowed ? 'OK' : '×';
                // AT判定
                const atOk = (breakerAT > 0 && breakerAT >= current) ? 'OK' : (breakerAT > 0 ? '×' : '-');

                // 接地線（内線規程 1350節）
                const gndType = (typeof judgeGroundType === 'function') ? judgeGroundType(voltage) : '-';
                const gndCalc = (typeof calcGroundWireSize === 'function') ? calcGroundWireSize(breakerAT) : { size: 0 };
                const brType = feeder.breaker_type || '';
                const elbDefault = /ELB|ELCB|漏電/i.test(brType) ? 'on' : (fd.ground_elb_mode ? fd.ground_elb_mode : 'off');
                const modeD = fd.ground_d_mode || 'on';
                const modeELB = fd.ground_elb_mode || elbDefault;
                const selGroundD = Number(fd.ground_wire_size) || gndCalc.size || 0;
                const selGroundELB = Number(fd.elb_ground_wire_size) || gndCalc.size || 0;
                const isGndActive = (gndType === 'D' || gndType === 'C');
                const groundDSize = (modeD === 'on' && isGndActive) ? selGroundD : 0;
                const groundELBSize = (modeELB === 'on' && isGndActive) ? selGroundELB : 0;
                const groundDLabel = (modeD === 'on' && isGndActive) ? gndType + '種' : '-';
                const groundELBLabel = (modeELB === 'on' && isGndActive) ? gndType + '種(ELB)' : '-';
                // 判定: judgeGroundWire で選定サイズ >= 必要最小か判定
                const groundDJudge = (modeD === 'on' && isGndActive && typeof judgeGroundWire === 'function')
                    ? judgeGroundWire(selGroundD, breakerAT) : null;
                const groundELBJudge = (modeELB === 'on' && isGndActive && typeof judgeGroundWire === 'function')
                    ? judgeGroundWire(selGroundELB, breakerAT) : null;
                const groundDStatus = groundDJudge ? groundDJudge.status : '-';
                const groundELBStatus = groundELBJudge ? groundELBJudge.status : '-';
                const groundDRequired = groundDJudge ? groundDJudge.required : 0;
                const groundELBRequired = groundELBJudge ? groundELBJudge.required : 0;

                // ★ 設計値（手動入力）での計算も返す
                // 動力: 設計値はkW入力 → kVA換算 (回路DBと同じ方式: VA = √3 × 200 × Im × 台数)
                // 電灯: 設計値はkVAそのまま
                // ★ 盤一覧の設計kVA（kW→kVA換算済み）を優先取得
                var designCapacity = 0;
                if (matchedPanel) {
                    var panelDesRaw = (typeof getPanelDesignKva === 'function') ? getPanelDesignKva(matchedPanel.name) : 0;
                    if (panelDesRaw > 0) {
                        var mpElec = matchedPanel.elec_type || '';
                        if (mpElec === '3φ3W') {
                            var dpf2 = 0.8, deff2 = 0.85;
                            var dIm2 = (panelDesRaw * 1000) / (Math.sqrt(3) * 200 * dpf2 * deff2);
                            designCapacity = Math.sqrt(3) * 200 * dIm2 / 1000;
                        } else {
                            designCapacity = panelDesRaw;
                        }
                    }
                }
                // 盤一覧に設計値がなければ幹線の設計値フィールドから（従来互換）
                if (designCapacity <= 0) {
                    var designRaw = Number(fd.design_capacity) || manualCapacity || 0;
                    designCapacity = designRaw;
                    if (cat === '動力' && designRaw > 0 && phase === '3φ3W') {
                        var dPf = Number(fd.power_factor) || 0.8;
                        var dEff = MOTOR_DEFAULT_EFF || 0.85;
                        var dIm = (designRaw * 1000) / (Math.sqrt(3) * (voltage || 200) * dPf * dEff);
                        designCapacity = Math.sqrt(3) * (voltage || 200) * dIm / 1000;
                    }
                }
                // ★ 設計需要率: 盤一覧の設計需要率 → なければ実需要率
                var designDemandFactor = demandFactor;
                if (matchedPanel && typeof getPanelDesignDemand === 'function') {
                    var pdRaw2 = getPanelDesignDemand(matchedPanel.name);
                    if (pdRaw2 >= 0) designDemandFactor = pdRaw2;
                }
                var designDemandCap = (designCapacity * designDemandFactor) / 100;
                var designCurrent = 0;
                if (phase === '3φ3W') { designCurrent = designDemandCap * 1000 / (Math.sqrt(3) * voltage); }
                else if (phase === '1φ3W') { designCurrent = designDemandCap * 1000 / 200; }
                else { designCurrent = designDemandCap * 1000 / voltage; }
                var designCableSize = (typeof selectCableSizeCorrected === 'function') ? selectCableSizeCorrected(designCurrent, cableType, ambientTemp, groupingCount, installMethod) : 0;
                // ★ VD計算は実採用ケーブルで行う（設計電流を実ケーブルに流した場合のVD）
                var designVd = (typeof calculateVoltageDrop === 'function') ? calculateVoltageDrop(designCurrent, length, cableSize, phase, powerFactor) : 0;
                var designVdPct = voltage > 0 ? (designVd / voltage * 100) : 0;

                // ★ 必要最小ケーブルサイズ（計算値）
                var minCableCalc = (typeof selectCableSizeCorrected === 'function') ? selectCableSizeCorrected(current, cableType, ambientTemp, groupingCount, installMethod) : 0;

                return {
                    feederNo, cat, sourceLabel, loadName: feeder.load_name || '',
                    capacity, demandFactor, demandCapacity, phase, voltage, current,
                    cableType, cableSize, cableSizeCalc: minCableCalc, length, vd, vdPct, vdOk,
                    breakerType: feeder.breaker_type || '', breakerAF, breakerAT, atOk,
                    motorTotalKw, motorMaxKw, kiteiAT,
                    destination: feeder.destination || '',
                    groundDSize, groundELBSize, groundDLabel, groundELBLabel,
                    groundDStatus, groundELBStatus, groundDRequired, groundELBRequired,
                    gndCalc,
                    // 設計値
                    designCapacity, designDemandFactor, designDemandCap, designCurrent, designCableSize, designVd, designVdPct
                };
            }

            // ---- 行HTMLを生成 ----
            function buildRowHtml(d, idx) {
                const bg = idx % 2 === 1 ? 'background:#f5f5f5;' : '';
                const td = 'border:1px solid #999;padding:2px 4px;font-size:8pt;';
                const tdR = td + 'text-align:right;';
                const tdC = td + 'text-align:center;';
                const okStyle = 'color:#1b5e20;font-weight:bold;';
                const ngStyle = 'color:#c62828;font-weight:bold;';
                return `<tr style="${bg}page-break-inside:avoid;break-inside:avoid;">
                    <td style="${tdC}">${esc(d.feederNo)}</td>
                    <td style="${tdC}">${d.cat === '動力' ? '動力' : '電灯'}</td>
                    <td style="${td}">${esc(d.sourceLabel)}</td>
                    <td style="${td}font-weight:bold;">${esc(d.loadName)}</td>
                    <td style="${tdR}">${fmt(d.capacity)}</td>
                    <td style="${tdC}">${d.demandFactor}</td>
                    <td style="${tdR}">${fmt(d.demandCapacity)}</td>
                    <td style="${tdC}">${esc(d.phase)}</td>
                    <td style="${tdC}">${d.voltage}</td>
                    <td style="${tdR}">${d.current.toFixed(1)}</td>
                    <td style="${tdC}">${esc(d.cableType)} ${d.cableSize}</td>
                    <td style="${tdR}">${d.length}</td>
                    <td style="${tdR}">${d.vd.toFixed(2)}</td>
                    <td style="${tdR}">${d.vdPct.toFixed(2)}</td>
                    <td style="${tdC}${d.vdOk==='OK'?okStyle:ngStyle}">${d.vdOk}</td>
                    <td style="${tdC}">${esc(d.breakerType)}</td>
                    <td style="${tdR}">${d.breakerAF}</td>
                    <td style="${tdR}">${d.breakerAT}</td>
                    <td style="${tdC}${d.atOk==='OK'?okStyle:(d.atOk==='×'?ngStyle:'')}">${d.atOk}</td>
                    <td style="${tdR}">${d.motorTotalKw ? parseFloat(Number(d.motorTotalKw).toFixed(2)) : ''}</td>
                    <td style="${tdR}">${d.motorMaxKw ? parseFloat(Number(d.motorMaxKw).toFixed(2)) : ''}</td>
                    <td style="${tdR}">${d.kiteiAT}</td>
                    <td style="${td}">${esc(d.destination)}</td>
                    <td style="${tdC}">${d.groundDLabel}</td>
                    <td style="${tdR}">${d.groundDSize > 0 ? d.groundDSize : '-'}</td>
                    <td style="${tdR}">${d.groundDRequired > 0 ? d.groundDRequired : '-'}</td>
                    <td style="${tdC}${d.groundDStatus==='OK'?okStyle:(d.groundDStatus==='×'?ngStyle:'')}">${d.groundDStatus}</td>
                    <td style="${tdC}">${d.groundELBLabel}</td>
                    <td style="${tdR}">${d.groundELBSize > 0 ? d.groundELBSize : '-'}</td>
                    <td style="${tdR}">${d.groundELBRequired > 0 ? d.groundELBRequired : '-'}</td>
                    <td style="${tdC}${d.groundELBStatus==='OK'?okStyle:(d.groundELBStatus==='×'?ngStyle:'')}">${d.groundELBStatus}</td>
                </tr>`;
            }

            // ---- 通常版（実需要率）を生成 ----
            let rowsHtml = '';
            const allGroundSizes = [];
            feeders.forEach((feeder, idx) => {
                const d = calcFeederData(feeder, false);
                rowsHtml += buildRowHtml(d, idx);
                if (d.groundDSize > 0) allGroundSizes.push(d.groundDSize);
                if (d.groundELBSize > 0) allGroundSizes.push(d.groundELBSize);
            });
            // 接地母線サイズ
            const busSize = allGroundSizes.length > 0 ? Math.max(...allGroundSizes) : 0;
            const busSizeHtml = busSize > 0
                ? `<tr style="background:#e8f5e9;font-weight:bold;"><td colspan="31" style="padding:4px 8px;color:#1b5e20;font-size:8pt;">⏚ 接地母線（1350-14）: ${busSize} mm²（各幹線接地線の最大値）</td></tr>`
                : '';

            // ---- 需要率100%版を生成 ----
            let rows100Html = '';
            const allGroundSizes100 = [];
            feeders.forEach((feeder, idx) => {
                const d = calcFeederData(feeder, true);
                rows100Html += buildRowHtml(d, idx);
                if (d.groundDSize > 0) allGroundSizes100.push(d.groundDSize);
                if (d.groundELBSize > 0) allGroundSizes100.push(d.groundELBSize);
            });
            const busSize100 = allGroundSizes100.length > 0 ? Math.max(...allGroundSizes100) : 0;
            const busSizeHtml100 = busSize100 > 0
                ? `<tr style="background:#e8f5e9;font-weight:bold;"><td colspan="31" style="padding:4px 8px;color:#1b5e20;font-size:8pt;">⏚ 接地母線（1350-14）: ${busSize100} mm²（各幹線接地線の最大値）</td></tr>`
                : '';

            // ---- ページ3: 設計値 vs 実負荷 2行ペア統合表（ケーブル・接地含む） ----
            const normalData = feeders.map(f => calcFeederData(f, false));
            let unifiedRows = '';
            normalData.forEach((d, idx) => {
                const bd = 'border:1px solid #999;';
                const td = bd + 'padding:2px 4px;font-size:7.5pt;';
                const tdR = td + 'text-align:right;';
                const tdC = td + 'text-align:center;';
                const okS = 'color:#1b5e20;font-weight:bold;';
                const ngS = 'color:#c62828;font-weight:bold;';
                const cableOk = d.cableSize >= d.cableSizeCalc ? 'OK' : '×';
                // 差異率
                const diff = d.designCapacity > 0 ? ((d.capacity - d.designCapacity) / d.designCapacity * 100) : 0;
                const diffStr = d.designCapacity > 0 ? (diff >= 0 ? '+' : '') + diff.toFixed(0) + '%' : '-';
                const diffColor = d.designCapacity > 0 ? (Math.abs(diff) > 20 ? ngS : (Math.abs(diff) > 10 ? 'color:#e65100;font-weight:bold;' : okS)) : '';
                // 設計値行の計算
                const dCap = d.designCapacity;
                const dDemFactor = d.designDemandFactor || d.demandFactor;
                const dDem = dCap * dDemFactor / 100;
                const dCur = d.designCurrent;
                const dVdP = d.designVdPct;
                const dVdOk = dVdP <= (d.vdPct <= 4 ? 4 : 2) ? 'OK' : '×';
                // --- 行1: 実負荷（白背景） --- tbody単位でbreak-inside:avoid
                unifiedRows += `</tbody><tbody class="feeder-pair"><tr style="border-top:2px solid #333;">`;
                unifiedRows += `<td rowspan="2" style="${tdC}font-weight:bold;vertical-align:middle;">${esc(d.feederNo)}</td>`;
                unifiedRows += `<td rowspan="2" style="${tdC}vertical-align:middle;">${d.cat}</td>`;
                unifiedRows += `<td rowspan="2" style="${td}font-weight:bold;vertical-align:middle;">${esc(d.loadName)}</td>`;
                unifiedRows += `<td style="${tdC}background:#fff3e0;font-weight:bold;">実負荷</td>`;
                unifiedRows += `<td style="${tdR}">${fmt(d.capacity)}</td>`;
                unifiedRows += `<td style="${tdC}">${d.demandFactor}</td>`;
                unifiedRows += `<td style="${tdR}">${fmt(d.demandCapacity)}</td>`;
                unifiedRows += `<td rowspan="2" style="${tdC}vertical-align:middle;">${d.phase}</td>`;
                unifiedRows += `<td rowspan="2" style="${tdC}vertical-align:middle;">${d.voltage}</td>`;
                unifiedRows += `<td style="${tdR}font-weight:bold;">${d.current.toFixed(1)}</td>`;
                unifiedRows += `<td style="${tdR}">${d.vd.toFixed(2)}</td>`;
                unifiedRows += `<td style="${tdR}">${d.vdPct.toFixed(2)}</td>`;
                unifiedRows += `<td style="${tdC}${d.vdOk==='OK'?okS:ngS}">${d.vdOk}</td>`;
                unifiedRows += `<td rowspan="2" style="${tdC}vertical-align:middle;">${d.breakerType}</td>`;
                unifiedRows += `<td rowspan="2" style="${tdR}vertical-align:middle;">${d.breakerAF}</td>`;
                unifiedRows += `<td rowspan="2" style="${tdR}vertical-align:middle;">${d.breakerAT}</td>`;
                // ケーブル列（全て行ごとに分離）
                unifiedRows += `<td rowspan="2" style="${tdC}vertical-align:middle;">${d.cableType}</td>`;
                unifiedRows += `<td style="${tdR}font-weight:bold;background:#fff3e0;">${d.cableSizeCalc}</td>`;
                unifiedRows += `<td style="${tdR}background:#fff3e0;">${d.cableSize}</td>`;
                unifiedRows += `<td style="${tdC}background:#fff3e0;${cableOk==='OK'?okS:ngS}">${cableOk}</td>`;
                // 接地線列（共通rowspan）
                unifiedRows += `<td rowspan="2" style="${tdC}vertical-align:middle;">${d.groundDLabel}</td>`;
                unifiedRows += `<td rowspan="2" style="${tdR}vertical-align:middle;font-weight:bold;">${d.groundDRequired>0?d.groundDRequired:'-'}</td>`;
                unifiedRows += `<td rowspan="2" style="${tdR}vertical-align:middle;">${d.groundDSize>0?d.groundDSize:'-'}</td>`;
                unifiedRows += `<td rowspan="2" style="${tdC}vertical-align:middle;">${d.groundELBLabel}</td>`;
                unifiedRows += `<td rowspan="2" style="${tdR}vertical-align:middle;font-weight:bold;">${d.groundELBRequired>0?d.groundELBRequired:'-'}</td>`;
                unifiedRows += `<td rowspan="2" style="${tdR}vertical-align:middle;">${d.groundELBSize>0?d.groundELBSize:'-'}</td>`;
                // 差異列
                unifiedRows += `<td rowspan="2" style="${tdC}vertical-align:middle;${diffColor}">${diffStr}</td>`;
                unifiedRows += `</tr>`;
                // --- 行2: 設計値（青背景） ---
                var dCableOk = dCap > 0 ? (d.cableSize >= d.designCableSize ? 'OK' : '×') : '-';
                unifiedRows += `<tr style="background:#e3f2fd;">`;
                unifiedRows += `<td style="${tdC}color:#1565c0;font-weight:bold;">設計値</td>`;
                unifiedRows += `<td style="${tdR}">${dCap > 0 ? fmt(dCap) : '-'}</td>`;
                unifiedRows += `<td style="${tdC}">${dCap > 0 ? dDemFactor : '-'}</td>`;
                unifiedRows += `<td style="${tdR}">${dCap > 0 ? fmt(dDem) : '-'}</td>`;
                unifiedRows += `<td style="${tdR}font-weight:bold;">${dCap > 0 ? dCur.toFixed(1) : '-'}</td>`;
                unifiedRows += `<td style="${tdR}">${dCap > 0 ? d.designVd.toFixed(2) : '-'}</td>`;
                unifiedRows += `<td style="${tdR}">${dCap > 0 ? dVdP.toFixed(2) : '-'}</td>`;
                unifiedRows += `<td style="${tdC}${dCap>0?(dVdOk==='OK'?okS:ngS):''}">${dCap > 0 ? dVdOk : '-'}</td>`;
                // ケーブル列（設計値行: 必要最小＋採用＋判定）
                unifiedRows += `<td style="${tdR}font-weight:bold;background:#e3f2fd;">${dCap > 0 ? d.designCableSize : '-'}</td>`;
                unifiedRows += `<td style="${tdR}background:#e3f2fd;">${d.cableSize}</td>`;
                unifiedRows += `<td style="${tdC}background:#e3f2fd;${dCap>0?(dCableOk==='OK'?okS:ngS):''}">${dCableOk}</td>`;
                // 接地線・差異は行1のrowspanで出力済み
                unifiedRows += `</tr></tbody>`;
            });

            // ---- テーブルヘッダ ----
            const theadHtml = `
            <thead>
                <tr>
                    <th rowspan="2">No</th>
                    <th rowspan="2">区分</th>
                    <th class="src" rowspan="2">自（起点）</th>
                    <th class="load" rowspan="2">負荷名称</th>
                    <th class="load" colspan="3">負荷</th>
                    <th rowspan="2">相</th>
                    <th rowspan="2">電圧</th>
                    <th rowspan="2">電流<br>[A]</th>
                    <th class="cable" colspan="2">ケーブル</th>
                    <th class="vd" colspan="3">電圧降下</th>
                    <th class="breaker" colspan="4">遮断器</th>
                    <th class="motor" colspan="3">電動機</th>
                    <th rowspan="2">至（行先）</th>
                    <th class="gnd" colspan="4">D種接地線</th>
                    <th class="gnd2" colspan="4">ELB D種接地線</th>
                </tr>
                <tr>
                    <th class="load">容量<br>[kVA]</th><th class="load">需要率<br>[%]</th><th class="load">需要後<br>[kVA]</th>
                    <th class="cable">種別/サイズ</th><th class="cable">こう長<br>[m]</th>
                    <th class="vd">VD[V]</th><th class="vd">VD率[%]</th><th class="vd">判定</th>
                    <th class="breaker">種別</th><th class="breaker">AF</th><th class="breaker">AT</th><th class="breaker">判定</th>
                    <th class="motor">合計kW</th><th class="motor">最大kW</th><th class="motor">内線AT</th>
                    <th class="gnd">種別</th><th class="gnd">選定<br>[mm²]</th><th class="gnd">必要<br>[mm²]</th><th class="gnd">判定</th>
                    <th class="gnd2">種別</th><th class="gnd2">選定<br>[mm²]</th><th class="gnd2">必要<br>[mm²]</th><th class="gnd2">判定</th>
                </tr>
            </thead>`;

            const html = `<!DOCTYPE html><html><head><meta charset="utf-8"><title>幹線計算書 レポート</title>
<style>
@page { size: A3 landscape; margin: 10mm; }
body { font-family: 'Meiryo','MS Gothic',sans-serif; font-size: 9pt; margin: 0; padding: 10px; }
h1 { font-size: 14pt; margin: 0 0 4px 0; text-align: center; }
.sub-title { font-size: 11pt; margin: 0 0 4px 0; text-align: center; color: #c62828; }
.meta { font-size: 8pt; color: #555; margin-bottom: 6px; display: flex; justify-content: space-between; }
.filter-info { font-size: 8pt; background: #e3f2fd; padding: 3px 8px; border-radius: 3px; margin-bottom: 6px; }
table { width: 100%; border-collapse: collapse; table-layout: auto; }
th { background: #0d47a1; color: #fff; border: 1px solid #999; padding: 2px 4px; font-size: 7pt; white-space: nowrap; }
th.src { background: #00695c; }
th.load { background: #1b5e20; }
th.cable { background: #e65100; }
th.vd { background: #b71c1c; }
th.breaker { background: #4a148c; }
th.motor { background: #263238; }
th.gnd { background: #2e7d32; }
th.gnd2 { background: #558b2f; }
td { vertical-align: middle; }
.footer { font-size: 7pt; color: #999; text-align: right; margin-top: 6px; border-top: 1px solid #ccc; padding-top: 3px; }
.note { margin-top: 6px; font-size: 7.5pt; color: #555; }
.page-break { page-break-before: always; margin-top: 20px; }
.feeder-pair { break-inside: avoid; page-break-inside: avoid; }
@media print { .no-print { display: none; } }
</style></head><body>
<div class="no-print" style="text-align:right;margin-bottom:8px;">
    <button onclick="window.print()" style="font-size:11pt;padding:6px 20px;background:#0d47a1;color:#fff;border:none;border-radius:4px;cursor:pointer;">🖨️ 印刷 / PDF保存</button>
    <button onclick="window.close()" style="font-size:11pt;padding:6px 20px;background:#78909c;color:#fff;border:none;border-radius:4px;cursor:pointer;margin-left:8px;">閉じる</button>
</div>

<!-- ===== ページ1: 通常（実需要率） ===== -->
<h1>幹 線 計 算 書</h1>
<div class="meta">
    <div>${projName ? 'プロジェクト: ' + projName : ''}　幹線数: ${feeders.length}</div>
    <div>出力日: ${dateStr}</div>
</div>
<div class="filter-info">📋 表示区分: ${filterLabel}</div>
<table>
    ${theadHtml}
    <tbody>${rowsHtml}${busSizeHtml}</tbody>
</table>
<div class="note">根拠: 内線規程 JEAC8001 — 1305節(不平衡率)・1310節(電圧降下)・1340節(許容電流)・1350節(接地)・1360-10条(幹線分岐OCPD省略)・3705-8条 第3項(幹線OCPD上限)</div>
<div class="footer">エル・エル・イー電気株式会社 — 幹線計算書レポート　内線規程 JEAC8001 準拠</div>

<!-- ===== ページ2: 需要率100% ===== -->
<div class="page-break"></div>
<h1>幹 線 計 算 書（需要率 100%）</h1>
<div class="sub-title">※ 全幹線を需要率100%で再計算した結果</div>
<div class="meta">
    <div>${projName ? 'プロジェクト: ' + projName : ''}　幹線数: ${feeders.length}</div>
    <div>出力日: ${dateStr}</div>
</div>
<div class="filter-info">📋 表示区分: ${filterLabel}　｜　⚠️ 需要率を一律100%として算定</div>
<table>
    ${theadHtml}
    <tbody>${rows100Html}${busSizeHtml100}</tbody>
</table>
<div class="note">根拠: 内線規程 JEAC8001 — 1305節(不平衡率)・1310節(電圧降下)・1340節(許容電流)・1350節(接地)・1360-10条(幹線分岐OCPD省略)・3705-8条 第3項(幹線OCPD上限)</div>
<div class="footer">エル・エル・イー電気株式会社 — 幹線計算書レポート（需要率100%）　内線規程 JEAC8001 準拠</div>

<!-- ===== ページ3: 設計値 vs 実負荷 統合表（2行ペア＋ケーブル・接地） ===== -->
<div class="page-break"></div>
<h1>幹 線 計 算 書（設計値）</h1>
<div class="meta">
    <div>${projName ? 'プロジェクト: ' + projName : ''}　幹線数: ${feeders.length}</div>
    <div>出力日: ${dateStr}</div>
</div>
<div class="filter-info">📋 ${filterLabel}　｜　各幹線2行: <span style="background:#fff3e0;padding:1px 4px;">実負荷</span> / <span style="background:#e3f2fd;padding:1px 4px;">設計値</span>　｜　差異 = (実-設計)/設計</div>
<table style="table-layout:auto;">
<thead>
<tr>
    <th rowspan="2">No</th>
    <th rowspan="2">区分</th>
    <th rowspan="2">負荷名称</th>
    <th rowspan="2"></th>
    <th colspan="3" style="background:#1b5e20;">負荷</th>
    <th rowspan="2">相</th>
    <th rowspan="2">電圧</th>
    <th rowspan="2">電流<br>[A]</th>
    <th colspan="3" style="background:#b71c1c;">電圧降下</th>
    <th colspan="3" style="background:#4a148c;">遮断器</th>
    <th colspan="4" style="background:#e65100;">幹線ケーブル</th>
    <th colspan="3" style="background:#2e7d32;">D種接地線</th>
    <th colspan="3" style="background:#558b2f;">ELB接地線</th>
    <th rowspan="2">差異</th>
</tr>
<tr>
    <th style="background:#1b5e20;">容量<br>[kVA]</th><th style="background:#1b5e20;">需要率</th><th style="background:#1b5e20;">需要後<br>[kVA]</th>
    <th style="background:#b71c1c;">VD[V]</th><th style="background:#b71c1c;">VD率[%]</th><th style="background:#b71c1c;">判定</th>
    <th style="background:#4a148c;">種別</th><th style="background:#4a148c;">AF</th><th style="background:#4a148c;">AT</th>
    <th style="background:#e65100;">種別</th><th style="background:#e65100;">必要<br>最小</th><th style="background:#e65100;">採用</th><th style="background:#e65100;">判定</th>
    <th style="background:#2e7d32;">種別</th><th style="background:#2e7d32;">必要</th><th style="background:#2e7d32;">採用</th>
    <th style="background:#558b2f;">種別</th><th style="background:#558b2f;">必要</th><th style="background:#558b2f;">採用</th>
</tr>
</thead>
<tbody>${unifiedRows}</tbody>
</table>
${busSize > 0 ? '<div style="margin-top:6px;padding:6px 10px;background:#e8f5e9;border:1px solid #2e7d32;border-radius:4px;font-size:9pt;font-weight:bold;color:#1b5e20;">⏚ 接地母線（内線規程 1350-14）: ' + busSize + ' mm²（各幹線接地線の最大値）</div>' : ''}
<div class="note">差異: ±10%以内=緑, 10-20%=橙, 20%超=赤　｜　根拠: 内線規程 JEAC8001 1340節(許容電流)・1350節(接地)</div>
<div class="footer">エル・エル・イー電気株式会社 — 幹線計算書（設計値）　内線規程 JEAC8001 準拠</div>
</body></html>`;

            const w = window.open('', '_blank');
            w.document.write(html);
            w.document.close();
        }
        // ================================================================
        // 質疑応答書 (QA) — CRUD + PDF 出力
        // ================================================================
        const QA_DATA_KEY = 'elecCalc:qaData';
        const QA_SETTINGS_KEY = 'elecCalc:qaSettings';
        const QA_KOUSHU_LIST = ['外構','受変電','幹線・動力','電灯','計測','ｺﾝｾﾝﾄ','換気','情報','交換','ﾃﾚﾋﾞ','誘導','映像音響','入退','拡声','火報','監視ｶﾒﾗ'];
        const QA_DRAWING_NOS = [];
        for (let i = 1; i <= 99; i++) QA_DRAWING_NOS.push(String(i));
        const LLE_COMPANY = 'エル・エル・イー電気株式会社';

        // ★ Supabase対応: インメモリキャッシュ
        let _qaDataCache = [];
        let _qaSettingsCache = {};
        let _qaDbLoaded = false;
        let _qaDbSaveTimer = null;
        let _qaDbSettingsSaveTimer = null;

        // データ読込（同期・キャッシュから）
        function qaLoadData() {
            return JSON.parse(JSON.stringify(_qaDataCache));
        }

        // データ保存（キャッシュ＋localStorageのみ — DB pushは各アクション関数で個別に行う）
        function qaSaveData(data) {
            _qaDataCache = data;
            localStorage.setItem(QA_DATA_KEY, JSON.stringify(data));
        }

        // 設定読込（同期・キャッシュから）
        function qaLoadSettings() {
            return JSON.parse(JSON.stringify(_qaSettingsCache));
        }

        // 設定保存（キャッシュ＋localStorage＋Supabase）
        function qaSaveSettingsData(s) {
            _qaSettingsCache = s;
            localStorage.setItem(QA_SETTINGS_KEY, JSON.stringify(s));
            // Supabaseへのプッシュをデバウンス
            if (_qaDbSettingsSaveTimer) clearTimeout(_qaDbSettingsSaveTimer);
            _qaDbSettingsSaveTimer = setTimeout(function() { _qaPushSettingsToDB(s); }, 500);
        }

        // ★ アイテム単位のDBデバウンスタイマー管理
        const _qaItemSaveTimers = {};

        // ★ 単一アイテムをDBにupsert（デバウンス300ms）
        function _qaQueueItemSave(item) {
            var itemId = item.id;
            if (_qaItemSaveTimers[itemId]) clearTimeout(_qaItemSaveTimers[itemId]);
            _qaItemSaveTimers[itemId] = setTimeout(function() {
                delete _qaItemSaveTimers[itemId];
                _qaUpsertItemToDB(item);
            }, 300);
        }

        // ★ 単一アイテムをDBにupsert（即座実行）
        async function _qaUpsertItemToDB(item) {
            var pid = projectGetCurrent();
            try {
                var row = {
                    project_id: pid,
                    item_id: item.id,
                    no: item.no || 0,
                    drawing_no: item.drawingNo || '',
                    koushu: item.koushu || '',
                    summary: item.summary || '',
                    exchanges: item.exchanges || [],
                    drawing_reflect: item.drawingReflect || false,
                    updated_at: new Date().toISOString()
                };
                var result = await db.from('qa_items').upsert(row, { onConflict: 'project_id,item_id' });
                if (result.error) { console.error('[QA] upsert error:', result.error); }
                else { console.log('[QA] upserted:', item.id, 'no=' + item.no); }
            } catch(e) {
                console.error('[QA] _qaUpsertItemToDB error:', e);
            }
        }

        // ★ 単一アイテムをDBから削除
        async function _qaDeleteItemFromDB(itemId) {
            var pid = projectGetCurrent();
            try {
                await db.from('qa_items').delete().eq('project_id', pid).eq('item_id', itemId);
            } catch(e) {
                console.error('_qaDeleteItemFromDB error:', e);
            }
        }

        // ★ 複数アイテムを一括upsert（Realtime反響を一時ミュート）
        async function _qaUpsertMultipleItemsToDB(items) {
            var pid = projectGetCurrent();
            _qaIgnoreRealtime = true;
            try {
                if (items.length === 0) return;
                var rows = items.map(function(item) {
                    return {
                        project_id: pid,
                        item_id: item.id,
                        no: item.no || 0,
                        drawing_no: item.drawingNo || '',
                        koushu: item.koushu || '',
                        summary: item.summary || '',
                        exchanges: item.exchanges || [],
                        drawing_reflect: item.drawingReflect || false,
                        updated_at: new Date().toISOString()
                    };
                });
                var result = await db.from('qa_items').upsert(rows, { onConflict: 'project_id,item_id' });
                if (result.error) console.error('qa_items bulk upsert error:', result.error);
            } catch(e) {
                console.error('_qaUpsertMultipleItemsToDB error:', e);
            } finally {
                setTimeout(function() { _qaIgnoreRealtime = false; }, 2000);
            }
        }

        // ★ 全データ一括push（マイグレーション専用）
        async function _qaPushAllDataToDB(data) {
            var pid = projectGetCurrent();
            try {
                if (data.length > 0) {
                    var rows = data.map(function(item) {
                        return {
                            project_id: pid,
                            item_id: item.id,
                            no: item.no || 0,
                            drawing_no: item.drawingNo || '',
                            koushu: item.koushu || '',
                            summary: item.summary || '',
                            exchanges: item.exchanges || [],
                            drawing_reflect: item.drawingReflect || false,
                            updated_at: new Date().toISOString()
                        };
                    });
                    await db.from('qa_items').upsert(rows, { onConflict: 'project_id,item_id' });
                }
            } catch(e) {
                console.error('_qaPushAllDataToDB error:', e);
            }
        }

        // ★ Supabase Realtime: 他ユーザーの変更をリアルタイム受信
        let _qaRealtimeChannel = null;
        function _qaSubscribeRealtime() {
            var pid = projectGetCurrent();
            // 既存チャネルがあれば解除
            if (_qaRealtimeChannel) {
                db.removeChannel(_qaRealtimeChannel);
                _qaRealtimeChannel = null;
            }
            _qaRealtimeChannel = db.channel('qa-items-' + pid)
                .on('postgres_changes',
                    { event: '*', schema: 'public', table: 'qa_items', filter: 'project_id=eq.' + pid },
                    function(payload) {
                        _qaHandleRealtimeEvent(payload);
                    }
                )
                .subscribe();
        }

        // ★ 自分の操作中はRealtimeを無視するフラグ
        var _qaIgnoreRealtime = false;
        var _qaRealtimeReloadTimer = null;

        // ★ Realtimeイベント処理 — 個別操作ではなくDBから全件再読込（重複を根本排除）
        function _qaHandleRealtimeEvent(payload) {
            if (_qaIgnoreRealtime) return;
            // デバウンス: 短時間に複数イベントが来ても1回だけ再読込
            if (_qaRealtimeReloadTimer) clearTimeout(_qaRealtimeReloadTimer);
            _qaRealtimeReloadTimer = setTimeout(function() {
                _qaRealtimeReloadTimer = null;
                var qaTabEl = document.getElementById('qaTab');
                if (qaTabEl && qaTabEl.classList.contains('active')) {
                    _qaLoadFromDB().then(function() {
                        qaRender();
                    }).catch(function(e) { console.error('[QA] Realtime reload error:', e); });
                }
            }, 1000);
        }

        // ★ Supabase: 設定をDBにプッシュ（upsert）
        async function _qaPushSettingsToDB(s) {
            const pid = projectGetCurrent();
            try {
                const row = {
                    project_id: pid,
                    kantoku_list: s.kantokuList || '',
                    seko_list: Array.isArray(s.sekoList) ? s.sekoList : [],
                    summary_list: Array.isArray(s.summaryList) ? s.summaryList : [],
                    meeting_places: Array.isArray(s.meetingPlaces) ? s.meetingPlaces : [],
                    updated_at: new Date().toISOString()
                };
                const { error } = await db.from('qa_settings').upsert(row, { onConflict: 'project_id' });
                if (error) console.error('qa_settings upsert error:', error);
            } catch(e) {
                console.error('_qaPushSettingsToDB error:', e);
            }
        }

        // ★ Supabase: DBからデータを読み込み（DBが唯一の真実）
        async function _qaLoadFromDB() {
            const pid = projectGetCurrent();
            console.log('[QA] _qaLoadFromDB: project_id =', pid);
            try {
                const { data: items, error: itemErr } = await db.from('qa_items')
                    .select('*')
                    .eq('project_id', pid)
                    .order('no', { ascending: true });
                if (itemErr) { console.error('[QA] qa_items SELECT error:', itemErr); throw itemErr; }
                console.log('[QA] qa_items loaded:', items ? items.length : 0, '件');
                if (items && items.length > 0) {
                    // ★ DBデータでローカルを完全上書き（マージしない）
                    _qaDataCache = items.map(function(row) {
                        return {
                            id: row.item_id,
                            no: row.no,
                            drawingNo: row.drawing_no || '',
                            koushu: row.koushu || '',
                            summary: row.summary || '',
                            exchanges: row.exchanges || [],
                            drawingReflect: row.drawing_reflect || false
                        };
                    });
                    localStorage.setItem(QA_DATA_KEY, JSON.stringify(_qaDataCache));
                } else {
                    console.log('[QA] DBにqa_itemsデータなし (project_id=' + pid + ')');
                }
                // QA設定読込
                const { data: settingsRows, error: setErr } = await db.from('qa_settings')
                    .select('*')
                    .eq('project_id', pid)
                    .limit(1);
                if (!setErr && settingsRows && settingsRows.length > 0) {
                    const row = settingsRows[0];
                    _qaSettingsCache = {
                        kantokuList: row.kantoku_list || '',
                        sekoList: row.seko_list || [],
                        summaryList: row.summary_list || [],
                        meetingPlaces: row.meeting_places || []
                    };
                    localStorage.setItem(QA_SETTINGS_KEY, JSON.stringify(_qaSettingsCache));
                }
                _qaDbLoaded = true;
                return true;
            } catch(e) {
                console.error('_qaLoadFromDB error:', e);
                return false;
            }
        }

        // ★ localStorage → Supabase マイグレーション（差分マージ方式）
        async function _qaMigrateLocalToDB() {
            const pid = projectGetCurrent();
            console.log('[QA] _qaMigrateLocalToDB: project_id =', pid);
            try {
                // DBにデータがあるか確認
                const { data: existing, error: chkErr } = await db.from('qa_items')
                    .select('id')
                    .eq('project_id', pid)
                    .limit(1);
                if (chkErr) { console.error('[QA] migration check error:', chkErr); return; }
                // ★ DBにデータがあればlocalStorageを無視（DBが唯一の真実）
                if (existing && existing.length > 0) {
                    console.log('[QA] DBにデータあり → localStorage移行スキップ（DB優先）');
                } else {
                    // DBが空のときだけlocalStorageから移行
                    var localData = [];
                    try { localData = JSON.parse(localStorage.getItem(QA_DATA_KEY)) || []; } catch(e) {}
                    if (localData.length > 0) {
                        console.log('[QA] DBが空 → localStorageから移行:', localData.length, '件');
                        await _qaPushAllDataToDB(localData);
                    }
                }
                // 設定も移行
                var localSettings = {};
                try { localSettings = JSON.parse(localStorage.getItem(QA_SETTINGS_KEY)) || {}; } catch(e) {}
                if (Object.keys(localSettings).length > 0) {
                    await _qaPushSettingsToDB(localSettings);
                }
                // 打合せ場所も移行
                var localPlaces = [];
                try { localPlaces = JSON.parse(localStorage.getItem('elecCalc:meetingPlaces')) || []; } catch(e) {}
                if (localPlaces.length > 0) {
                    localSettings.meetingPlaces = localPlaces;
                    await _qaPushSettingsToDB(localSettings);
                }
            } catch(e) {
                console.error('_qaMigrateLocalToDB error:', e);
            }
        }

        function qaGetProjectName() {
            const list = projectGetList();
            const curId = projectGetCurrent();
            const proj = list.find(p => p.id === curId);
            return proj ? proj.name : '（未設定）';
        }

        // 設定保存（出席者・内容項目）
        function qaSaveSettings() {
            const s = qaLoadSettings();
            s.kantokuList = document.getElementById('qaKantokuList').value;
            s.sekoList = JSON.parse(JSON.stringify(_qaSekoListData));
            s.summaryList = JSON.parse(JSON.stringify(_qaSummaryListData));
            qaSaveSettingsData(s);
            qaPopulateFilterSummary();
            alert('設定を保存しました');
            qaRender();
        }

        // 施工業者の構造化データ [{company, name}]
        let _qaSekoListData = [];
        // 大まかな内容の項目リスト
        let _qaSummaryListData = [];

        function qaAddSeko() {
            const comp = document.getElementById('qaSekoCompany').value.trim();
            const name = document.getElementById('qaSekoName').value.trim();
            if (!comp || !name) { alert('会社名と氏名を入力してください'); return; }
            _qaSekoListData.push({ company: comp, name: name });
            document.getElementById('qaSekoCompany').value = '';
            document.getElementById('qaSekoName').value = '';
            qaRenderSekoList();
        }

        function qaRemoveSeko(idx) {
            _qaSekoListData.splice(idx, 1);
            qaRenderSekoList();
        }

        function qaRenderSekoList() {
            const container = document.getElementById('qaSekoListContainer');
            if (!_qaSekoListData.length) {
                container.innerHTML = '<span style="font-size:0.75rem;color:#999;">（未登録）</span>';
                return;
            }
            container.innerHTML = _qaSekoListData.map((s, i) =>
                `<div style="display:flex;align-items:center;gap:4px;font-size:0.8rem;padding:1px 0;">
                    <span style="color:#666;">（${s.company}）</span><span>${s.name}</span>
                    <button style="border:none;background:none;color:#e53935;cursor:pointer;font-size:0.75rem;padding:0 2px;" onclick="qaRemoveSeko(${i})">✕</button>
                </div>`
            ).join('');
        }

        function qaAddSummaryItem() {
            const val = document.getElementById('qaSummaryInput').value.trim();
            if (!val) { alert('内容を入力してください'); return; }
            if (_qaSummaryListData.includes(val)) { alert('既に登録されています'); return; }
            _qaSummaryListData.push(val);
            document.getElementById('qaSummaryInput').value = '';
            qaRenderSummaryList();
        }

        function qaRemoveSummaryItem(idx) {
            _qaSummaryListData.splice(idx, 1);
            qaRenderSummaryList();
        }

        function qaRenderSummaryList() {
            const container = document.getElementById('qaSummaryListContainer');
            if (!_qaSummaryListData.length) {
                container.innerHTML = '<span style="font-size:0.75rem;color:#999;">（未登録）</span>';
                return;
            }
            container.innerHTML = _qaSummaryListData.map((s, i) =>
                `<div style="display:flex;align-items:center;gap:4px;font-size:0.8rem;padding:1px 0;">
                    <span>${s}</span>
                    <button style="border:none;background:none;color:#e53935;cursor:pointer;font-size:0.75rem;padding:0 2px;" onclick="qaRemoveSummaryItem(${i})">✕</button>
                </div>`
            ).join('');
        }

        function qaRestoreSettings() {
            const s = qaLoadSettings();
            document.getElementById('qaKantokuList').value = s.kantokuList || '';
            // sekoList: 旧形式（文字列）→ 新形式（配列）への移行対応
            if (Array.isArray(s.sekoList)) {
                _qaSekoListData = JSON.parse(JSON.stringify(s.sekoList));
            } else if (typeof s.sekoList === 'string' && s.sekoList.trim()) {
                // 旧テキスト形式: 改行区切りの名前 → 会社名未設定で移行
                _qaSekoListData = s.sekoList.split('\n').filter(n => n.trim()).map(n => ({ company: '', name: n.trim() }));
            } else {
                _qaSekoListData = [];
            }
            qaRenderSekoList();
            // 大まかな内容リスト
            _qaSummaryListData = Array.isArray(s.summaryList) ? JSON.parse(JSON.stringify(s.summaryList)) : [];
            qaRenderSummaryList();
        }

        // 初期化
        let _qaInitDone = false;
        async function qaInit() {
            if (!_qaInitDone) {
                // ★ まずlocalStorageからキャッシュを暫定ロード（即座に表示するため）
                try { _qaDataCache = JSON.parse(localStorage.getItem(QA_DATA_KEY)) || []; } catch(e) { _qaDataCache = []; }
                try { _qaSettingsCache = JSON.parse(localStorage.getItem(QA_SETTINGS_KEY)) || {}; } catch(e) { _qaSettingsCache = {}; }

                qaRestoreSettings();
                qaPopulateFilterKoushu();
                qaPopulateFilterSummary();
                _qaInitDone = true;

                // ★ 安全ネット: 別タブから戻ったときにSupabaseから再読込＋再描画
                document.addEventListener('visibilitychange', function() {
                    if (!document.hidden) {
                        var pm = document.getElementById('qaPrintModal');
                        if (pm) pm.style.display = 'none';
                        var qaTabEl = document.getElementById('qaTab');
                        if (qaTabEl && qaTabEl.classList.contains('active')) {
                            // Supabaseから最新データを取得して再描画
                            _qaLoadFromDB().then(function() {
                                qaRestoreSettings();
                                try { qaRender(); } catch(e) { console.error('qaRender on visibility:', e); }
                            }).catch(function() {
                                try { qaRender(); } catch(e) {}
                            });
                        }
                    }
                });

                // 暫定描画（localStorageデータ）
                qaRender();

                // ★ Supabase: localStorageからの移行 → DBからロード → 再描画
                try {
                    await _qaMigrateLocalToDB();
                    await _qaLoadFromDB();
                    qaRestoreSettings();
                    qaPopulateFilterSummary();
                    qaRender();
                    // ★ Realtime購読（他ユーザーの変更をリアルタイム反映）
                    _qaSubscribeRealtime();
                } catch(e) {
                    console.error('qaInit DB load error:', e);
                }
                return;
            }
            qaRender();
        }

        function qaPopulateFilterKoushu() {
            const sel = document.getElementById('qaFilterKoushu');
            sel.innerHTML = '<option value="">すべて</option>' +
                QA_KOUSHU_LIST.map(k => `<option value="${k}">${k}</option>`).join('');
        }

        function qaPopulateFilterSummary() {
            const sel = document.getElementById('qaFilterSummary');
            const list = _qaSummaryListData || [];
            sel.innerHTML = '<option value="">すべて</option>' +
                list.map(s => `<option value="${s.replace(/"/g,'&quot;')}">${s}</option>`).join('');
        }

        // --------------------------------------------------------
        // データマイグレーション: 旧形式 → exchanges形式
        // --------------------------------------------------------
        function qaMigrateData(data) {
            let changed = false;
            data.forEach(item => {
                // Phase1: 旧question/answers形式 → exchanges形式
                if (!item.exchanges) {
                    changed = true;
                    const ex0 = {
                        questionDate: item.questionDate || '',
                        questioner: item.questioner || '',
                        question: item.question || '',
                        answerDate: '', answerer: '', answer: '', ketsugi: '', printed: ''
                    };
                    if (item.answers && item.answers.length > 0) {
                        const a0 = item.answers[0];
                        ex0.answerDate = a0.answerDate || '';
                        ex0.answerer = a0.answerer || '';
                        ex0.answer = a0.answer || '';
                        ex0.ketsugi = a0.ketsugi || '';
                    }
                    item.exchanges = [ex0];
                    if (item.answers && item.answers.length > 1) {
                        for (let i = 1; i < item.answers.length; i++) {
                            const a = item.answers[i];
                            item.exchanges.push({
                                questionDate: '', questioner: '', question: '',
                                answerDate: a.answerDate || '', answerer: a.answerer || '',
                                answer: a.answer || '', ketsugi: a.ketsugi || '', printed: ''
                            });
                        }
                    }
                    delete item.questionDate; delete item.questioner;
                    delete item.question; delete item.answers;
                }
                // Phase2: item.printed → exchange.printedに移行
                if (item.printed !== undefined) {
                    changed = true;
                    const pv = item.printed || '';
                    item.exchanges.forEach(ex => {
                        if (!ex.printed && pv) ex.printed = pv;
                    });
                    delete item.printed;
                }
                // Phase3: exchangeにprintedフィールドがない場合追加
                item.exchanges.forEach(ex => {
                    if (ex.printed === undefined) { ex.printed = ''; changed = true; }
                });
            });
            if (changed) qaSaveData(data);
            return data;
        }

        // 行追加（末尾追加 or No割り込み）
        function qaAddRow() {
            const data = qaMigrateData(qaLoadData());
            const maxNo = data.length > 0 ? Math.max(...data.map(d => d.no || 0)) : 0;
            const input = prompt('追加するNo を入力（空欄 = 末尾に追加）\n既存Noを入力 → 割り込み（以降+1）：', '');
            if (input === null) return;
            let assignNo;
            if (input.trim() === '') {
                assignNo = maxNo + 1;
            } else {
                assignNo = parseInt(input.trim(), 10);
                if (isNaN(assignNo) || assignNo <= 0) { alert('有効な番号を入力してください'); return; }
            }
            // 割り込み: assignNo以上を全部+1（降順で処理して衝突回避）
            var needShift = data.filter(function(d) { return d.no >= assignNo; });
            if (needShift.length > 0) {
                needShift.sort(function(a, b) { return b.no - a.no; });
                needShift.forEach(function(d) { d.no = d.no + 1; });
            }
            // 新規アイテム作成
            const newItem = {
                id: 'qa_' + Date.now(),
                no: assignNo,
                drawingNo: 'E-',
                koushu: '',
                summary: '',
                exchanges: [{ questionDate:'', questioner:'', question:'', answerDate:'', answerer:'', answer:'', ketsugi:'', printed:'' }],
                drawingReflect: false
            };
            data.push(newItem);
            // ★ ソート → 連番に振り直し（1,2,3...）→ 重複を根本排除
            data.sort(function(a, b) { return (a.no || 0) - (b.no || 0); });
            data.forEach(function(d, i) { d.no = i + 1; });
            // 保存
            qaSaveData(data);
            // DB: 全件一括upsert（No変更があるため）
            _qaUpsertMultipleItemsToDB(data);
            qaRender();
        }

        // 行削除
        function qaDeleteRow(id) {
            if (!confirm('この質疑を削除しますか？')) return;
            _qaIgnoreRealtime = true;
            setTimeout(function() { _qaIgnoreRealtime = false; }, 3000);
            let data = qaLoadData().filter(d => d.id !== id);
            // ★ 即座にリナンバリング（1,2,3...）
            data.sort(function(a, b) { return (a.no || 0) - (b.no || 0); });
            data.forEach(function(d, i) { d.no = i + 1; });
            qaSaveData(data);
            _qaDeleteItemFromDB(id);
            _qaUpsertMultipleItemsToDB(data); // リナンバリング反映
            qaRender();
        }

        // 質疑回答ペア追加（継続用）
        function qaAddExchange(id) {
            const data = qaMigrateData(qaLoadData());
            const item = data.find(d => d.id === id);
            if (!item) return;
            item.exchanges.push({ questionDate:'', questioner:'', question:'', answerDate:'', answerer:'', answer:'', ketsugi:'', printed:'' });
            qaSaveData(data);
            _qaQueueItemSave(item); // ★ 変更アイテムのみDB保存
            qaRender();
        }

        // 質疑回答ペア削除
        function qaDeleteExchange(id, exIdx) {
            const data = qaMigrateData(qaLoadData());
            const item = data.find(d => d.id === id);
            if (!item || item.exchanges.length <= 1) return;
            item.exchanges.splice(exIdx, 1);
            qaSaveData(data);
            _qaQueueItemSave(item); // ★ 変更アイテムのみDB保存
            qaRender();
        }

        // exchangeフィールド変更
        function qaOnExChange(id, exIdx, field, value) {
            const data = qaMigrateData(qaLoadData());
            const item = data.find(d => d.id === id);
            if (!item || !item.exchanges[exIdx]) return;
            item.exchanges[exIdx][field] = value;

            // 自動ロジック: 質疑入力 → 未決
            if (field === 'question' && value.trim() !== '') {
                if (!item.exchanges[exIdx].ketsugi) {
                    item.exchanges[exIdx].ketsugi = '未決';
                }
            }
            // 回答入力 → 未決を継続に
            if (field === 'answer' && value.trim() !== '') {
                if (item.exchanges[exIdx].ketsugi === '未決' || !item.exchanges[exIdx].ketsugi) {
                    item.exchanges[exIdx].ketsugi = '継続';
                }
            }
            qaSaveData(data);
            _qaQueueItemSave(item); // ★ 変更アイテムのみDB保存（デバウンス）
            qaRender();
        }

        // 決議変更
        function qaOnKetsugiChange(id, exIdx, value) {
            const data = qaMigrateData(qaLoadData());
            const item = data.find(d => d.id === id);
            if (!item || !item.exchanges[exIdx]) return;
            item.exchanges[exIdx].ketsugi = value;
            qaSaveData(data);
            _qaQueueItemSave(item); // ★ 変更アイテムのみDB保存
            qaRender();
        }

        // フィールド変更（工種・内容・図面番号・図面反映）
        function qaOnFieldChange(id, field, value) {
            const data = qaMigrateData(qaLoadData());
            const item = data.find(d => d.id === id);
            if (!item) return;
            item[field] = value;
            qaSaveData(data);
            _qaQueueItemSave(item); // ★ 変更アイテムのみDB保存（デバウンス）
            qaRender(); // ★ 即座に画面反映
        }

        // 全選択
        function qaToggleSelectAll(checked) {
            document.querySelectorAll('#qaBody input[type="checkbox"].qa-select').forEach(cb => cb.checked = checked);
        }

        // === 階・部屋マスタ管理 ===
        const QA_FLOOR_ROOM_KEY = 'elecCalc:qaFloorRooms';
        function qaLoadFloorRooms() {
            try { return JSON.parse(localStorage.getItem(QA_FLOOR_ROOM_KEY) || '{}'); } catch { return {}; }
        }
        function qaSaveFloorRooms(data) {
            localStorage.setItem(QA_FLOOR_ROOM_KEY, JSON.stringify(data));
        }
        function _qaGetFloorOptions(selected) {
            const fr = qaLoadFloorRooms();
            const floors = Object.keys(fr).sort((a,b) => {
                const na = parseInt(a), nb = parseInt(b);
                if (!isNaN(na) && !isNaN(nb)) return na - nb;
                return a.localeCompare(b);
            });
            return floors.map(f => '<option value="' + f + '"' + (f === selected ? ' selected' : '') + '>' + f + '</option>').join('');
        }
        function _qaGetRoomOptions(floor, selected) {
            if (!floor) return '';
            const fr = qaLoadFloorRooms();
            const rooms = fr[floor] || [];
            return rooms.map(r => '<option value="' + r + '"' + (r === selected ? ' selected' : '') + '>' + r + '</option>').join('');
        }
        function qaUpdateRoomOptions(id) {
            const data = qaLoadData();
            const item = data.find(d => d.id === id);
            if (!item) return;
            item.room = '';
            qaSaveData(data);
            _qaUpsertSingleItemToDB(item);
            const sel = document.getElementById('qaRoom_' + id);
            if (sel) {
                sel.innerHTML = '<option value="">-</option>' + _qaGetRoomOptions(item.floor, '');
            }
        }
        function qaShowFloorRoomManager() {
            const fr = qaLoadFloorRooms();
            let html = '<div style="max-height:400px;overflow-y:auto;">';
            html += '<table style="width:100%;border-collapse:collapse;font-size:0.85rem;"><thead><tr><th style="border:1px solid #ccc;padding:4px;background:#e8f5e9;">階</th><th style="border:1px solid #ccc;padding:4px;background:#e8f5e9;">部屋名（カンマ区切り）</th><th style="border:1px solid #ccc;padding:4px;background:#e8f5e9;">操作</th></tr></thead><tbody>';
            Object.keys(fr).sort((a,b) => { const na=parseInt(a),nb=parseInt(b); return (!isNaN(na)&&!isNaN(nb)) ? na-nb : a.localeCompare(b); }).forEach(floor => {
                html += '<tr><td style="border:1px solid #ccc;padding:4px;text-align:center;font-weight:bold;">' + floor + '</td>';
                html += '<td style="border:1px solid #ccc;padding:4px;"><input type="text" value="' + (fr[floor]||[]).join(', ') + '" data-floor="' + floor + '" class="qa-fr-rooms" style="width:100%;padding:2px 4px;"></td>';
                html += '<td style="border:1px solid #ccc;padding:4px;text-align:center;"><button onclick="qaDeleteFloor(\'' + floor + '\')" style="color:#c62828;border:none;background:none;cursor:pointer;font-size:0.9rem;">削除</button></td></tr>';
            });
            html += '</tbody></table></div>';
            html += '<div style="margin-top:8px;display:flex;gap:6px;align-items:center;">';
            html += '<input type="text" id="qaNewFloor" placeholder="新しい階（例: 1F）" style="width:80px;padding:4px;">';
            html += '<input type="text" id="qaNewRooms" placeholder="部屋名（カンマ区切り）" style="flex:1;padding:4px;">';
            html += '<button onclick="qaAddFloorRoom()" style="padding:4px 12px;background:#2e7d32;color:#fff;border:none;border-radius:3px;cursor:pointer;">追加</button>';
            html += '</div>';
            const modal = document.createElement('div');
            modal.id = 'qaFloorRoomModal';
            modal.style.cssText = 'position:fixed;top:0;left:0;width:100%;height:100%;background:rgba(0,0,0,0.5);display:flex;align-items:center;justify-content:center;z-index:10000;';
            modal.innerHTML = '<div style="background:#fff;border-radius:8px;padding:20px;width:550px;max-width:90vw;box-shadow:0 4px 20px rgba(0,0,0,0.3);"><h3 style="margin:0 0 12px;color:#2e7d32;">階・部屋マスタ登録</h3>' + html + '<div style="margin-top:12px;text-align:right;"><button onclick="qaSaveFloorRoomEdits()" style="padding:6px 16px;background:#1565c0;color:#fff;border:none;border-radius:4px;cursor:pointer;margin-right:6px;">保存</button><button onclick="document.getElementById(\'qaFloorRoomModal\').remove()" style="padding:6px 16px;background:#78909c;color:#fff;border:none;border-radius:4px;cursor:pointer;">閉じる</button></div></div>';
            document.body.appendChild(modal);
        }
        function qaAddFloorRoom() {
            const floor = document.getElementById('qaNewFloor').value.trim();
            const rooms = document.getElementById('qaNewRooms').value.trim();
            if (!floor) { alert('階を入力してください'); return; }
            const fr = qaLoadFloorRooms();
            fr[floor] = rooms ? rooms.split(',').map(r => r.trim()).filter(r => r) : [];
            qaSaveFloorRooms(fr);
            document.getElementById('qaFloorRoomModal').remove();
            qaShowFloorRoomManager();
        }
        function qaDeleteFloor(floor) {
            if (!confirm(floor + ' を削除しますか？')) return;
            const fr = qaLoadFloorRooms();
            delete fr[floor];
            qaSaveFloorRooms(fr);
            document.getElementById('qaFloorRoomModal').remove();
            qaShowFloorRoomManager();
        }
        function qaSaveFloorRoomEdits() {
            const fr = qaLoadFloorRooms();
            document.querySelectorAll('.qa-fr-rooms').forEach(input => {
                const floor = input.dataset.floor;
                fr[floor] = input.value.split(',').map(r => r.trim()).filter(r => r);
            });
            qaSaveFloorRooms(fr);
            document.getElementById('qaFloorRoomModal').remove();
            qaRender();
            alert('保存しました');
        }


        // Shift+クリック範囲選択用
        let _qaLastCheckedIndex = null;
        function _qaInstallShiftClick() {
            const qaBody = document.getElementById('qaBody');
            if (!qaBody) return;
            if (qaBody._shiftClickBound) return;
            qaBody._shiftClickBound = true;
            qaBody.addEventListener('click', function(e) {
                const cb = e.target.closest('input.qa-select');
                if (!cb) return;
                const allCbs = Array.from(qaBody.querySelectorAll('input.qa-select'));
                const currentIndex = allCbs.indexOf(cb);
                if (e.shiftKey && _qaLastCheckedIndex !== null && _qaLastCheckedIndex !== currentIndex) {
                    const s = Math.min(_qaLastCheckedIndex, currentIndex);
                    const ed = Math.max(_qaLastCheckedIndex, currentIndex);
                    const newState = cb.checked;
                    for (let i = s; i <= ed; i++) { allCbs[i].checked = newState; }
                }
                _qaLastCheckedIndex = currentIndex;
            });
        }
        // フィルタクリア
        function qaClearFilter() {
            document.getElementById('qaFilterKoushu').value = '';
            document.getElementById('qaFilterSummary').value = '';
            document.getElementById('qaFilterKetsugi').value = '';
            document.getElementById('qaFilterPrinted').value = '';
            document.getElementById('qaFilterText').value = '';
            qaRender();
        }

        // 最終決議
        function qaGetFinalKetsugi(item) {
            const exs = item.exchanges || [];
            for (let i = exs.length - 1; i >= 0; i--) {
                if (exs[i].ketsugi) return exs[i].ketsugi;
            }
            return '';
        }

        // ====== レンダリング ======
        function qaRender() {
            const data = qaMigrateData(qaLoadData());
            const tbody = document.getElementById('qaBody');
            const fKoushu = document.getElementById('qaFilterKoushu').value;
            const fSummary = document.getElementById('qaFilterSummary').value;
            const fKetsugi = document.getElementById('qaFilterKetsugi').value;
            const fPrinted = document.getElementById('qaFilterPrinted').value;
            const fText = document.getElementById('qaFilterText').value.toLowerCase();

            let filtered = data.filter(d => {
                if (fKoushu && d.koushu !== fKoushu) return false;
                if (fSummary && (d.summary || '') !== fSummary) return false;
                if (fKetsugi && qaGetFinalKetsugi(d) !== fKetsugi) return false;
                if (fPrinted === 'yes' && !(d.exchanges||[]).some(e => e.printed)) return false;
                if (fPrinted === 'no' && (d.exchanges||[]).every(e => e.printed)) return false;
                if (fText) {
                    const s = (d.exchanges||[]).map(e => (e.question||'') + ' ' + (e.answer||'')).join(' ').toLowerCase();
                    if (!s.includes(fText)) return false;
                }
                return true;
            });
            // ★ No昇順で確実にソート
            filtered.sort(function(a, b) { return (a.no || 0) - (b.no || 0); });

            const koushuOpts = QA_KOUSHU_LIST.map(k => `<option value="${k}">${k}</option>`).join('');

            // 質疑者・回答者の選択肢を監督員+施工業者リストから生成
            const settings = qaLoadSettings();
            const kantokuNames = (settings.kantokuList || '').split('\n').filter(s => s.trim()).map(s => s.trim());
            let sekoEntries = [];
            if (Array.isArray(settings.sekoList)) {
                sekoEntries = settings.sekoList;
            } else if (typeof settings.sekoList === 'string' && settings.sekoList.trim()) {
                sekoEntries = settings.sekoList.split('\n').filter(n => n.trim()).map(n => ({ company: '', name: n.trim() }));
            }
            let personOpts = '';
            if (kantokuNames.length > 0) {
                personOpts += `<optgroup label="監督員">` + kantokuNames.map(n => `<option value="${n.replace(/"/g,'&quot;')}">${n}</option>`).join('') + `</optgroup>`;
            }
            if (sekoEntries.length > 0) {
                personOpts += `<optgroup label="施工業者">` + sekoEntries.map(e => {
                    const disp = e.company ? e.name + '(' + e.company + ')' : e.name;
                    return `<option value="${e.name.replace(/"/g,'&quot;')}">${disp}</option>`;
                }).join('') + `</optgroup>`;
            }

            // 大まかな内容の選択肢を生成
            const summaryList = _qaSummaryListData || [];
            const summaryOpts = summaryList.map(s => `<option value="${s.replace(/"/g,'&quot;')}">${s}</option>`).join('');

            let html = '';
            filtered.forEach(item => {
                const finalK = qaGetFinalKetsugi(item);
                const rowClass = finalK === '未決' ? 'qa-row-miketsu' : (finalK === '継続' ? 'qa-row-keizoku' : '');
                const exs = item.exchanges || [];
                const exCount = exs.length;

                for (let ei = 0; ei < exCount; ei++) {
                    const ex = exs[ei];
                    const isFirst = (ei === 0);
                    const subClass = isFirst ? rowClass : (ex.ketsugi === '継続' ? 'qa-sub-row qa-row-keizoku' : (ex.ketsugi === '未決' ? 'qa-sub-row qa-row-miketsu' : 'qa-sub-row'));
                    html += `<tr class="${subClass}" data-qa-id="${item.id}">`;

                    // rowspan列（1行目のみ）
                    if (isFirst) {
                        html += `<td rowspan="${exCount}"><input type="checkbox" class="qa-select" value="${item.id}"></td>`;
                        html += `<td rowspan="${exCount}" style="text-align:center;font-weight:bold;">${item.no}</td>`;
                        html += `<td rowspan="${exCount}" style="white-space:nowrap;"><span style="font-size:0.8rem;">E-</span><select style="font-size:0.78rem;width:40px;" onchange="qaOnFieldChange('${item.id}','drawingNo', this.value ? 'E-'+this.value : '')"><option value="">-</option>${QA_DRAWING_NOS.map(n => '<option value=\"'+n+'\"'+((item.drawingNo||'')==='E-'+n?' selected':'')+'>'+n+'</option>').join('')}</select></td>`;
                        html += `<td rowspan="${exCount}"><select onchange="qaOnFieldChange('${item.id}','koushu',this.value)"><option value="">-</option>${koushuOpts.replace('value="'+item.koushu+'"', 'value="'+item.koushu+'" selected')}</select></td>`;
                        html += `<td rowspan="${exCount}"><select style="font-size:0.78rem;" onchange="qaOnFieldChange('${item.id}','summary',this.value)"><option value="">-</option>${summaryOpts.replace('value="'+(item.summary||'').replace(/"/g,'&quot;')+'"', 'value="'+(item.summary||'').replace(/"/g,'&quot;')+'" selected')}</select></td>`;

                html += `<td rowspan="${exCount}"><select style="font-size:0.78rem;width:100%;" onchange="qaOnFieldChange('${item.id}','floor',this.value);qaUpdateRoomOptions('${item.id}')"><option value="">-</option>${_qaGetFloorOptions(item.floor)}</select></td>`;
                html += `<td rowspan="${exCount}"><select id="qaRoom_${item.id}" style="font-size:0.78rem;width:100%;" onchange="qaOnFieldChange('${item.id}','room',this.value)"><option value="">-</option>${_qaGetRoomOptions(item.floor, item.room)}</select></td>`;
                    }

                    // 質疑列
                    html += `<td><input type="date" value="${ex.questionDate||''}" onchange="qaOnExChange('${item.id}',${ei},'questionDate',this.value)"></td>`;
                    html += `<td><select style="width:65px;font-size:0.78rem;" onchange="qaOnExChange('${item.id}',${ei},'questioner',this.value)"><option value="">-</option>${personOpts.replace('value="'+(ex.questioner||'').replace(/"/g,'&quot;')+'"','value="'+(ex.questioner||'').replace(/"/g,'&quot;')+'" selected')}</select></td>`;
                    html += `<td><textarea onchange="qaOnExChange('${item.id}',${ei},'question',this.value)">${(ex.question||'').replace(/</g,'&lt;')}</textarea></td>`;

                    // 回答列
                    html += `<td><input type="date" value="${ex.answerDate||''}" onchange="qaOnExChange('${item.id}',${ei},'answerDate',this.value)"></td>`;
                    html += `<td><select style="width:65px;font-size:0.78rem;" onchange="qaOnExChange('${item.id}',${ei},'answerer',this.value)"><option value="">-</option>${personOpts.replace('value="'+(ex.answerer||'').replace(/"/g,'&quot;')+'"','value="'+(ex.answerer||'').replace(/"/g,'&quot;')+'" selected')}</select></td>`;
                    html += `<td><textarea onchange="qaOnExChange('${item.id}',${ei},'answer',this.value)">${(ex.answer||'').replace(/</g,'&lt;')}</textarea></td>`;

                    // 決議
                    const k = ex.ketsugi || '';
                    if (k === '未決') {
                        html += `<td style="text-align:center;"><span class="qa-badge-miketsu">未決</span></td>`;
                    } else if (ex.answer && ex.answer.trim()) {
                        html += `<td style="text-align:center;"><select onchange="qaOnKetsugiChange('${item.id}',${ei},this.value)" style="font-size:0.78rem;"><option value="継続" ${k==='継続'?'selected':''}>継続</option><option value="決定" ${k==='決定'?'selected':''}>決定</option></select></td>`;
                    } else {
                        html += `<td style="text-align:center;">${k ? '<span class="qa-badge-miketsu">'+k+'</span>' : '-'}</td>`;
                    }

                    // 打合せ回（exchange単位）
                    html += `<td style="text-align:center;">${ex.printed ? '<span class="qa-badge-printed">第'+ex.printed+'回</span>' : ''}</td>`;

                    // 図面反映（rowspan）
                    if (isFirst) {
                        html += `<td rowspan="${exCount}" style="text-align:center;"><input type="checkbox" ${item.drawingReflect?'checked':''} onchange="qaOnFieldChange('${item.id}','drawingReflect',this.checked)"></td>`;
                    }

                    // 操作列（各行ごと）
                    html += `<td style="text-align:center;white-space:nowrap;">`;
                    if (isFirst) {
                        html += `<button class="qa-btn qa-btn-sub" onclick="qaAddExchange('${item.id}')" title="質疑・回答追加">+追加</button> `;
                    }
                    if (exCount > 1) {
                        html += `<button class="qa-btn qa-btn-del" onclick="qaDeleteExchange('${item.id}',${ei})" title="この行を削除">行削除</button>`;
                    } else {
                        html += `<button class="qa-btn qa-btn-del" onclick="qaDeleteRow('${item.id}')" title="質疑を削除">削除</button>`;
                    }
                    html += `</td>`;
                    html += `</tr>`;
                }
            });
            tbody.innerHTML = html;

            // 追加行に削除ボタンをinjectする（rowspan外なので別途）
            // → 操作列のrowspan内にボタンを縦に並べる方式に統一済み

            // 統計
            const miketsu = data.filter(d => qaGetFinalKetsugi(d) === '未決').length;
            const keizoku = data.filter(d => qaGetFinalKetsugi(d) === '継続').length;
            const kettei = data.filter(d => qaGetFinalKetsugi(d) === '決定').length;
            document.getElementById('qaStats').innerHTML =
                `全 ${data.length} 件　` +
                `<span class="qa-badge-miketsu">未決 ${miketsu}</span> ` +
                `<span class="qa-badge-keizoku">継続 ${keizoku}</span> ` +
                `<span class="qa-badge-kettei">決定 ${kettei}</span>`;
        
            // Shift+クリック範囲選択ハンドラーを設定
            _qaInstallShiftClick();
        }

        // CSV出力
        function qaExportCSV() {
            const data = qaMigrateData(qaLoadData());
            if (data.length === 0) { alert('データがありません'); return; }
            let csv = 'No,図面番号,工種,内容,質疑日,質疑者,質疑事項,回答日,回答者,回答,決議,図面反映,打合せ回\n';
            data.forEach(d => {
                (d.exchanges||[]).forEach((ex, ei) => {
                    csv += [
                        ei === 0 ? d.no : '',
                        ei === 0 ? '"'+(d.drawingNo||'').replace(/"/g,'""')+'"' : '',
                        ei === 0 ? d.koushu : '',
                        ei === 0 ? '"'+(d.summary||'').replace(/"/g,(d.floor||'') + ',' + (d.room||'') + ',' + '""')+'"' : '',
                        ex.questionDate || '',
                        ex.questioner || '',
                        '"'+(ex.question||'').replace(/"/g,'""')+'"',
                        ex.answerDate || '',
                        ex.answerer || '',
                        '"'+(ex.answer||'').replace(/"/g,'""')+'"',
                        ex.ketsugi || '',
                        ei === 0 ? (d.drawingReflect ? '○' : '') : '',
                        ex.printed ? '第'+ex.printed+'回' : ''
                    ].join(',') + '\n';
                });
            });
            const bom = '﻿';
            const blob = new Blob([bom + csv], {type:'text/csv;charset=utf-8;'});
            const url = URL.createObjectURL(blob);
            const a = document.createElement('a');
            a.href = url; a.download = '質疑応答書_' + new Date().toISOString().slice(0,10) + '.csv';
            a.click(); URL.revokeObjectURL(url);
        }

        // ================================================================
        // 質疑応答書 PDF出力（議事録形式）— モーダルダイアログ方式
        // ================================================================
        let _qaPrintSelectedIds = [];
        const QA_MEETING_PLACES_KEY = 'elecCalc:meetingPlaces';

        function qaLoadMeetingPlaces() {
            // Supabase対応: 設定キャッシュから取得（フォールバック: localStorage）
            var s = qaLoadSettings();
            if (Array.isArray(s.meetingPlaces) && s.meetingPlaces.length > 0) return s.meetingPlaces;
            try { return JSON.parse(localStorage.getItem(QA_MEETING_PLACES_KEY)) || []; }
            catch(e) { return []; }
        }
        function qaSaveMeetingPlaces(list) {
            localStorage.setItem(QA_MEETING_PLACES_KEY, JSON.stringify(list));
            // Supabase対応: 設定に統合して保存
            var s = qaLoadSettings();
            s.meetingPlaces = list;
            qaSaveSettingsData(s);
        }

        function qaAddMeetingPlace() {
            const name = prompt('打合せ場所を登録：', '');
            if (!name || !name.trim()) return;
            const list = qaLoadMeetingPlaces();
            if (!list.includes(name.trim())) {
                list.push(name.trim());
                qaSaveMeetingPlaces(list);
            }
            qaPopulateMeetingPlaces();
            document.getElementById('qaPrintPlace').value = name.trim();
            document.getElementById('qaPrintPlaceSelect').value = name.trim();
        }

        function qaPopulateMeetingPlaces() {
            const sel = document.getElementById('qaPrintPlaceSelect');
            const list = qaLoadMeetingPlaces();
            sel.innerHTML = '<option value="">（選択 or 直接入力）</option>' +
                list.map(p => `<option value="${p.replace(/"/g,'&quot;')}">${p}</option>`).join('');
        }

        function qaPrintReport() {
            const ids = [];
            document.querySelectorAll('#qaBody input.qa-select:checked').forEach(cb => ids.push(cb.value));
            if (ids.length === 0) { alert('出力する質疑をチェックしてください'); return; }
            _qaPrintSelectedIds = ids;
            document.getElementById('qaPrintDate').value = new Date().toISOString().slice(0,10);
            qaPopulateMeetingPlaces();
            document.getElementById('qaPrintPlace').value = '';
            document.getElementById('qaPrintPlaceSelect').value = '';
            // 出席者チェックボックス生成
            qaPopulatePrintAttendees();
            document.getElementById('qaPrintModal').style.display = 'flex';
        }

        function qaPopulatePrintAttendees() {
            const settings = qaLoadSettings();
            // 監督員
            const kantokuNames = (settings.kantokuList || '').split('\n').filter(s => s.trim());
            const kDiv = document.getElementById('qaPrintKantokuChecks');
            kDiv.innerHTML = kantokuNames.map((n, i) =>
                `<label style="display:inline-flex;align-items:center;gap:3px;cursor:pointer;margin-right:8px;"><input type="checkbox" class="qa-print-kantoku" value="${n.trim().replace(/"/g,'&quot;')}" checked> ${n.trim()}</label>`
            ).join('') || '<span style="color:#999;">（未登録）</span>';
            // 施工業者 — 会社ごとにグループ表示
            let sekoEntries = [];
            if (Array.isArray(settings.sekoList)) {
                sekoEntries = settings.sekoList;
            } else if (typeof settings.sekoList === 'string' && settings.sekoList.trim()) {
                sekoEntries = settings.sekoList.split('\n').filter(n => n.trim()).map(n => ({ company: '', name: n.trim() }));
            }
            // 会社ごとにグループ化
            const grouped = {};
            sekoEntries.forEach(e => {
                const c = e.company || '';
                if (!grouped[c]) grouped[c] = [];
                grouped[c].push(e);
            });
            const sDiv = document.getElementById('qaPrintSekoChecks');
            const companies = Object.keys(grouped);
            if (companies.length === 0) {
                sDiv.innerHTML = '<span style="color:#999;">（未登録）</span>';
                return;
            }
            sDiv.innerHTML = companies.map(comp => {
                const members = grouped[comp];
                const compLabel = comp ? `<span style="font-weight:bold;font-size:0.78rem;color:#1565c0;">【${comp}】</span>` : '';
                const checks = members.map(e =>
                    `<label style="display:inline-flex;align-items:center;gap:3px;cursor:pointer;margin-right:8px;"><input type="checkbox" class="qa-print-seko" data-company="${(e.company||'').replace(/"/g,'&quot;')}" value="${(e.name||'').replace(/"/g,'&quot;')}" checked> ${e.name}</label>`
                ).join('');
                return `<div style="margin-bottom:3px;">${compLabel}${checks}</div>`;
            }).join('');
        }
        function closeQaPrintModal() {
            document.getElementById('qaPrintModal').style.display = 'none';
        }

        function qaExecutePrint() {
            const meetingNo = document.getElementById('qaPrintNo').value || '1';
            const meetingDate = document.getElementById('qaPrintDate').value;
            const meetingTimeFrom = document.getElementById('qaPrintTimeFrom').value || '';
            const meetingTimeTo = document.getElementById('qaPrintTimeTo').value || '';
            const meetingPlace = document.getElementById('qaPrintPlace').value || '';

            // 出席者: モーダルのチェックボックスから選択された人を取得（モーダルを閉じる前に読む）
            const kantokuChecked = Array.from(document.querySelectorAll('.qa-print-kantoku:checked')).map(cb => cb.value);
            const sekoChecked = Array.from(document.querySelectorAll('.qa-print-seko:checked')).map(cb => ({
                company: cb.dataset.company || '',
                name: cb.value
            }));

            // モーダルを閉じる
            closeQaPrintModal();

            const data = qaMigrateData(qaLoadData());
            const items = data.filter(d => _qaPrintSelectedIds.includes(d.id));
            const projSettings = loadProjectSettings();
            const projectName = qaGetProjectName();

            // 名前に「様」を付けるヘルパー（エル・エル・イー電気の社員以外）
            const lleSettings = qaLoadSettings();
            const lleSekoList = Array.isArray(lleSettings.sekoList) ? lleSettings.sekoList : [];
            // LLE社員判定: 「エル・エル・イー」を含む会社名はすべてLLEとみなす
            function _isLLECompany(comp) {
                if (!comp) return false;
                return comp.indexOf('エル・エル・イー') >= 0 || comp.indexOf('ＬＬＥ') >= 0 || comp.indexOf('LLE') >= 0 || comp.indexOf('lle') >= 0;
            }
            var lleMembers = new Set(lleSekoList.filter(function(e) { return _isLLECompany(e.company); }).map(function(e) { return e.name; }));
            // 名前→会社名の逆引きマップ（PDF内で会社名+氏名を表示するため）
            var _nameToCompany = {};
            lleSekoList.forEach(function(e) { if (e.name) _nameToCompany[e.name] = e.company || ''; });
            function _qaAddSama(name) {
                if (!name) return '';
                // LLE社員なら様を付けない
                if (lleMembers.has(name)) return name;
                if (name.endsWith('様')) {
                    var baseName = name.slice(0, -1);
                    if (lleMembers.has(baseName)) return baseName;
                    return name;
                }
                return name + '様';
            }
            // 会社名+氏名（+様）を返す（PDF質疑/回答欄用）
            function _qaPersonLabel(name) {
                if (!name) return '';
                var comp = _nameToCompany[name] || '';
                var dispName = _qaAddSama(name);
                if (comp) return comp + ' ' + dispName;
                return dispName;
            }

            // 出席者を生成（既に取得済みの配列から）
            const kantokuNames = kantokuChecked.map(n => _qaAddSama(n));
            const sekoByCompany = {};
            sekoChecked.forEach(entry => {
                const comp = entry.company;
                const name = entry.name;
                const key = comp || '（未設定）';
                if (!sekoByCompany[key]) sekoByCompany[key] = [];
                sekoByCompany[key].push(_isLLECompany(comp) ? name : _qaAddSama(name));
            });
            // 施工業者の出席者行を会社ごとに生成
            const sekoCompanies = Object.entries(sekoByCompany);
            let sekoAttendeeRows = '';
            if (sekoCompanies.length === 0) {
                sekoAttendeeRows = `<tr><th>施工業者</th><td></td></tr>`;
            } else {
                sekoCompanies.forEach(([comp, names], ci) => {
                    const compDisp = comp && comp !== '（未設定）' ? comp : '';
                    sekoAttendeeRows += `<tr>`;
                    if (ci === 0) sekoAttendeeRows += `<th rowspan="${sekoCompanies.length}">施工業者</th>`;
                    sekoAttendeeRows += `<td>${compDisp ? '<b>'+compDisp+'</b>　' : ''}${names.join('・')}</td></tr>`;
                });
            }

            // 議事内容ビルド — 質疑と回答を1セル内に上下で表示（3列: No, 工種, 内容）
            let contentRows = '';
            items.forEach(item => {
                const exs = item.exchanges || [];
                const totalRows = exs.length;
                exs.forEach((ex, ei) => {
                    contentRows += `<tr>`;
                    if (ei === 0) {
                        contentRows += `<td rowspan="${totalRows}" class="no-cell">${item.no}</td>`;
                        contentRows += `<td rowspan="${totalRows}" class="drawing-cell">${item.drawingNo || ''}</td>`;
                        contentRows += `<td rowspan="${totalRows}" class="koushu-cell">${item.koushu || ''}</td>`;
                        contentRows += `<td rowspan="${totalRows}" class="summary-cell">${item.summary || ''}</td><td style="text-align:center;">${item.floor||''}</td><td>${item.room||''}</td>`;
                    }
                    // 質疑+回答を1セルに
                    contentRows += `<td class="qa-content-cell">`;
                    // 質疑部分
                    if (ex.question && ex.question.trim()) {
                        contentRows += `<div class="q-block"><span class="q-label">質疑${totalRows > 1 ? (ei+1) : ''}${ex.questioner ? '（'+_qaPersonLabel(ex.questioner)+'）' : ''}：</span><br>`;
                        contentRows += `${(ex.question||'').replace(/</g,'&lt;').replace(/\n/g,'<br>')}</div>`;
                    }
                    // 回答部分（未入力でも書き込み用スペースを確保）
                    const hasAnswer = ex.answer && ex.answer.trim();
                    const ketBadge = ex.ketsugi === '決定' ? '<span style="font-weight:bold;">[決定]</span> ' :
                                     ex.ketsugi === '継続' ? '<span style="font-weight:bold;">[継続]</span> ' :
                                     ex.ketsugi === '未決' ? '<span style="font-weight:bold;">[未決]</span> ' : '';
                    contentRows += `<div class="a-block"><span class="a-label">回答${totalRows > 1 ? (ei+1) : ''}${ex.answerer ? '（'+_qaPersonLabel(ex.answerer)+'）' : ''}：</span><br>`;
                    if (hasAnswer) {
                        contentRows += `${ketBadge}${(ex.answer||'').replace(/</g,'&lt;').replace(/\n/g,'<br>')}`;
                    } else {
                        contentRows += `<div style="min-height:35px;"></div>`;
                    }
                    contentRows += `</div>`;
                    contentRows += `</td></tr>`;
                });
            });

            const dParts = meetingDate.split('-');
            const dateDisp = dParts.length === 3 ? `${dParts[0]}年${parseInt(dParts[1])}月${parseInt(dParts[2])}日` : meetingDate;

            const html = `<!DOCTYPE html><html lang="ja"><head><meta charset="UTF-8">
<title>工事打合せ議事録（第${meetingNo}回）</title>
<style>
@page { size: A4 portrait; margin: 15mm; }
* { margin:0; padding:0; box-sizing:border-box; }
body { font-family: 'MS PGothic','Meiryo',sans-serif; font-size: 9pt; color: #000; }
.wrap { width: 100%; padding: 0; }
table { border-collapse:collapse; border:2px solid #333; width:100%; }
.header-table { margin-bottom:2px; }
.header-table td { padding: 2px 6px; font-size: 9pt; vertical-align: top; border:1px solid #333; }
.header-table .label { font-weight:bold; white-space:nowrap; width:1%; background:#e8eaf6; }
h2 { text-align:center; font-size: 13pt; margin: 8px 0; letter-spacing: 6px; }
.attendee-table { margin-bottom:4px; }
.attendee-table td, .attendee-table th { border:1px solid #333; padding:2px 6px; font-size: 8.5pt; vertical-align:top; }
.attendee-table th { background:#e8eaf6; white-space:nowrap; width:1%; font-weight:bold; }
.content-table { }
.content-table th { background:#1565c0; color:#fff; border:1px solid #333; padding:3px 6px; font-size:8.5pt; }
.content-table td { border:1px solid #333; padding:4px 6px; font-size:8.5pt; vertical-align:top; }
.content-table tr { page-break-inside: avoid; break-inside: avoid; }
.no-cell { text-align:center; font-weight:bold; width:25px; vertical-align:top; }
.drawing-cell { text-align:center; width:40px; font-size:8pt; vertical-align:top; }
.koushu-cell { width:65px; font-weight:bold; font-size:8pt; vertical-align:top; }
.summary-cell { width:80px; font-size:8pt; vertical-align:top; }
.qa-content-cell { }
.q-block { margin-bottom:8px; padding-bottom:8px; border-bottom:1.5px solid #333; }
.a-block { padding-top:8px; min-height:45px; }
.q-label { font-weight:bold; font-size:8pt; }
.a-label { font-weight:bold; font-size:8pt; }
.footer { font-size: 7pt; color:#666; text-align:right; margin-top:8px; border-top:1px solid #999; padding-top:3px; }
.record-info { font-size:7.5pt; text-align:right; color:#333; margin-bottom:2px; }
@media print { .wrap { padding:0; } }
</style>
</head><body>
<div class="wrap">
<div class="record-info">記録　${dateDisp}</div>
<h2>工 事 打 合 せ 議 事 録 （第${meetingNo}回）</h2>
<table class="header-table">
<tr><td class="label">件名</td><td colspan="3">${projectName}</td></tr>
<tr><td class="label">客先</td><td>${projSettings.clientName || ''}</td>
    <td class="label">日時</td><td style="white-space:nowrap;">${dateDisp}　${meetingTimeFrom||''} ～ ${meetingTimeTo||''}</td></tr>
<tr><td class="label">場所</td><td colspan="3">${meetingPlace}</td></tr>
</table>
<table class="attendee-table">
<tr><th rowspan="${1 + sekoCompanies.length}">出席者</th><th>監督員</th><td>${kantokuNames.join('、')}</td></tr>
${sekoAttendeeRows}
</table>
<table class="content-table">
<tr><th style="width:25px;">No</th><th style="width:40px;">図面<br>番号</th><th style="width:65px;">工種</th><th style="width:80px;">内容</th><t
                                <th style="width:40px;">階</th>
                                <th style="width:70px;">部屋名</th>h>質疑・回答内容</th></tr>
${contentRows}
</table>
<div class="footer">エル・エル・イー電気株式会社 — 工事打合せ議事録</div>
<div style="text-align:center;margin-top:12px;" class="no-print">
<button onclick="window.print()" style="font-size:11pt;padding:6px 20px;background:#1565c0;color:#fff;border:none;border-radius:4px;cursor:pointer;">印刷 / PDF保存</button>
</div>
</div>
<style>@media print { .no-print { display:none !important; } }</style>
</body></html>`;

            // ★ 先にデータ保存＆再描画を完了させてから新タブを開く
            // （新タブを開いた後だとブラウザの状態遷移でDOM更新が不完全になる場合がある）
            try {
                const allData = qaMigrateData(qaLoadData());
                var printedItems = [];
                _qaPrintSelectedIds.forEach(sid => {
                    const found = allData.find(d => d.id === sid);
                    if (found) {
                        (found.exchanges || []).forEach(ex => {
                            if (!ex.printed) ex.printed = meetingNo;
                        });
                        printedItems.push(found);
                    }
                });
                qaSaveData(allData);
                if (printedItems.length > 0) _qaUpsertMultipleItemsToDB(printedItems); // ★ 変更分のみDB保存
                qaRender();
            } catch(e) {
                console.error('qaExecutePrint save/render error:', e);
            }

            // Blob URLで別タブに表示（<a>タグ経由でwindow.openの副作用を回避）
            try {
                const _qaBlob = new Blob([html], { type: 'text/html;charset=utf-8' });
                const _qaBlobUrl = URL.createObjectURL(_qaBlob);
                const _qaLink = document.createElement('a');
                _qaLink.href = _qaBlobUrl;
                _qaLink.target = '_blank';
                _qaLink.rel = 'noopener noreferrer';
                _qaLink.style.display = 'none';
                document.body.appendChild(_qaLink);
                _qaLink.click();
                document.body.removeChild(_qaLink);
                setTimeout(function() { URL.revokeObjectURL(_qaBlobUrl); }, 120000);
            } catch(e) {
                console.error('qaExecutePrint open tab error:', e);
            }
        }

    </script>
</body>
</html>
