            var html = '';
            PK_GROUPS.forEach(function (g, i) {
                var sfx = (i === 0) ? '' : ('_' + i);
                html += '<div style="font-size:0.8rem;font-weight:bold;color:' + (PK_GCOLORS[i] || '#455a64') + ';margin:' + (i ? 10 : 2) + 'px 0 3px;">■ ' + pkEsc(g) + '</div>'
                     + '<div class="light-wrap pk-wrap-half"><table class="light-table pk-sum ' + ((i === 0) ? 'pk-sum-main' : 'pk-sum-sub') + '" id="pkSumTable' + sfx + '_' + k + '">'
                     + '<thead id="pkSumThead' + sfx + '_' + k + '"></thead><tbody id="pkSumTbody' + sfx + '_' + k + '"></tbody></table></div>';
            });
            host.innerHTML = html;
            var parts = [];
            PK_GROUPS.forEach(function (g, i) {
                var n = pkRenderSumTable(k, g, (i === 0) ? '' : ('_' + i));
                parts.push(g + ' ' + n + ' 列');
            });
            var inf = document.getElementById('pkInfo_' + k);
            if (inf) inf.textContent = _pk[k].rows.length + ' 行 / ' + parts.join('・');
        }
        function pkAggData(k) {
            var out = [];
            PK_GROUPS.reduce(function (acc, g) { return acc.concat(pkCols(k, g)); }, []).forEach(function (c) {
                var it = c.it, dq = 0, n = 0, ordN = 0;
                _pk[k].rows.forEach(function (r) {
                    dq += pkN((r.counts || {})[c.key]);
                    var q = pkN((r.countsA || {})[c.key]);
                    n += q;
                    if (r.ordered) ordN += q;
                });
                var lp = pkN(it.listPrice), np = pkN(it.netPrice);
                out.push({ it: it, ks: c.ks, key: c.key, dq: dq, n: n, diff: n - dq, ordN: ordN, rest: n - ordN,
                           lpAmt: lp * n, npAmt: np * n, npAmtD: np * dq });
            });
            return out;
        }
        function pkRenderAgg(k) {
            var thead = document.getElementById('pkAggThead_' + k), tbody = document.getElementById('pkAggTbody_' + k);
            if (!thead || !tbody) return;
            thead.innerHTML = '<tr>'
                + '<th style="min-width:80px;">記号</th><th style="min-width:110px;">工種</th><th style="min-width:150px;">区分</th><th style="min-width:170px;">品名</th>'
                + '<th style="min-width:150px;">型番</th><th style="min-width:100px;">メーカー</th>'
                + '<th style="min-width:74px;background:#5d4037;">設計数量</th>'
                + '<th style="min-width:74px;background:#5d4037;">実行数量</th>'
                + '<th style="min-width:56px;background:#5d4037;">増減</th>'
                + '<th style="min-width:74px;background:#2e7d32;">注文済<br>数量</th>'
                + '<th style="min-width:62px;background:#2e7d32;">残</th>'
                + '<th style="min-width:84px;background:#00695c;">定価</th>'
                + '<th style="min-width:104px;background:#00695c;">定価金額</th>'
                + '<th style="min-width:84px;background:#00695c;">NET単価</th>'
                + '<th style="min-width:110px;background:#455a64;">設計NET金額</th>'
                + '<th style="min-width:104px;background:#00695c;">NET金額</th></tr>';
            var rows = pkAggData(k), b = '';
            var gDQ = 0, gN = 0, gOR = 0, gRE = 0, gLP = 0, gNP = 0, gND = 0;
            rows.forEach(function (x) {
                gDQ += x.dq; gN += x.n; gOR += x.ordN; gRE += x.rest; gLP += x.lpAmt; gNP += x.npAmt; gND += x.npAmtD;
                b += '<tr>'
                   + '<td style="text-align:center;font-weight:bold;">' + pkEsc(x.it.symbol) + '</td>'
                   + '<td style="background:#f3e5f5;">' + pkEsc(x.ks) + '</td>'
                   + '<td style="background:#e8eaf6;">' + pkEsc(pkGrpOf(x.it)) + '</td>'
                   + '<td>' + pkEsc(x.it.name) + '</td>'
                   + '<td>' + pkEsc(x.it.kataban) + '</td>'
                   + '<td>' + pkEsc(x.it.maker) + '</td>'
                   + '<td style="text-align:right;background:#efebe9;">' + (x.dq || '') + '</td>'
                   + '<td style="text-align:right;background:#efebe9;font-weight:bold;">' + (x.n || '') + '</td>'
                   + '<td style="text-align:right;background:#efebe9;' + (x.diff ? 'color:#c62828;font-weight:bold;' : 'color:#999;') + '">' + (x.diff ? (x.diff > 0 ? '+' + x.diff : x.diff) : '±0') + '</td>'
                   + '<td style="text-align:right;background:#e8f5e9;color:#2e7d32;font-weight:bold;">' + (x.ordN || '') + '</td>'
                   + '<td style="text-align:right;background:' + (x.rest > 0 ? '#fff3e0;color:#e65100;font-weight:bold;' : '#e8f5e9;color:#999;') + '">' + (x.rest > 0 ? x.rest : (x.n ? '0' : '')) + '</td>'
                   + '<td style="text-align:right;background:#e0f2f1;">' + pkY(pkN(x.it.listPrice)) + '</td>'
                   + '<td style="text-align:right;background:#e0f2f1;">' + pkY(x.lpAmt) + '</td>'
                   + '<td style="text-align:right;background:#e0f2f1;">' + pkY(pkN(x.it.netPrice)) + '</td>'
                   + '<td style="text-align:right;background:#eceff1;color:#455a64;">' + pkY(x.npAmtD) + '</td>'
                   + '<td style="text-align:right;background:#e0f2f1;font-weight:bold;color:#00695c;">' + pkY(x.npAmt) + '</td>'
                   + '</tr>';
            });
            if (b) {
                b += '<tr class="light-total" style="border-top:2px solid #ef6c00;"><td colspan="6" style="text-align:center;">総合計</td>'
                   + '<td style="text-align:right;">' + (gDQ || '') + '</td>'
                   + '<td style="text-align:right;">' + gN + '</td>'
                   + '<td style="text-align:right;' + ((gN - gDQ) ? 'color:#c62828;' : 'color:#999;') + '">' + ((gN - gDQ) ? ((gN - gDQ) > 0 ? '+' + (gN - gDQ) : (gN - gDQ)) : '±0') + '</td>'
                   + '<td style="text-align:right;color:#2e7d32;">' + (gOR || '') + '</td>'
                   + '<td style="text-align:right;' + (gRE > 0 ? 'color:#e65100;' : 'color:#999;') + '">' + (gRE > 0 ? gRE : '0') + '</td>'
                   + '<td></td>'
                   + '<td style="text-align:right;">' + pkY(gLP) + '</td>'
                   + '<td></td>'
                   + '<td style="text-align:right;color:#455a64;">' + pkY(gND) + '</td>'
                   + '<td style="text-align:right;color:#00695c;">' + pkY(gNP) + '</td></tr>';
            }
            tbody.innerHTML = b || '<tr><td colspan="16" style="text-align:center;padding:1rem;color:#999;">部材を登録すると集計されます</td></tr>';
        }
        function pkExportItemsCsv(k) {
            var lines = [];
            lines.push(['No'].concat(PK_COLS.map(function (c) { return c.label; })).map(_lightCsvCell).join(','));
            pkItemsOf(k).forEach(function (it, i) {
                lines.push([i + 1].concat(PK_COLS.map(function (c) {
                    if (c.t === 'calc') return _lightRateTxt(it.listPrice, it.netPrice);
                    if (c.t === 'kousyu') return pkKsLabel(it);
                    return it[c.f];
                })).map(_lightCsvCell).join(','));
            });
            _lightDownload(PK_DEFS[k].label + '部材登録_' + _lightProjName() + '.csv', lines.join('\n'));
        }
        function pkExportSumCsv(k) {
            var d = PK_DEFS[k], items = PK_GROUPS.reduce(function (acc, g) { return acc.concat(pkCols(k, g)); }, []), lines = [];
            var head = d.circuit ? ['No', '盤名称', '回路No', '階', '室名'] : ['No', '階', '室名'];
            items.forEach(function (c) { var s = (c.it.symbol || c.it.name || '') + (c.multi && c.ks ? '[' + c.ks + ']' : ''); head.push(s + '(設計)'); head.push(s + '(実行)'); });
            head = head.concat(['注文済', '注文日', '備考']);
            lines.push(head.map(_lightCsvCell).join(','));
            _pk[k].rows.forEach(function (r, i) {
                var a = d.circuit ? [i + 1, r.panel, r.circuit, r.floor, r.room] : [i + 1, r.floor, r.room];
                items.forEach(function (c) { a.push((r.counts || {})[c.key] || ''); a.push((r.countsA || {})[c.key] || ''); });
                a.push(r.ordered ? '○' : ''); a.push(r.orderedDate || ''); a.push(r.remark || '');
                lines.push(a.map(_lightCsvCell).join(','));
            });
            lines.push('');
            lines.push(['記号', '工種', '区分', '品名', '型番', 'メーカー', '設計数量', '実行数量', '増減', '注文済数量', '残', '定価', '定価金額', 'NET単価', '設計NET金額', 'NET金額'].map(_lightCsvCell).join(','));
            pkAggData(k).forEach(function (x) {
                lines.push([x.it.symbol, x.ks, pkGrpOf(x.it), x.it.name, x.it.kataban, x.it.maker, x.dq || '', x.n, x.diff, x.ordN, x.rest,
                            pkN(x.it.listPrice) || '', x.lpAmt || '', pkN(x.it.netPrice) || '', x.npAmtD || '', x.npAmt || ''].map(_lightCsvCell).join(','));
            });
            _lightDownload(d.label + '拾い表_' + _lightProjName() + '.csv', lines.join('\n'));
        }


        var PK_ORDER_KEY = 'elecCalc:pkOrderHeader';
        function _pkOrderHeader() { try { return JSON.parse(localStorage.getItem(PK_ORDER_KEY) || '{}') || {}; } catch (e) { return {}; } }
        function _pkSaveOrderHeader(h) { try { localStorage.setItem(PK_ORDER_KEY, JSON.stringify(h)); } catch (e) {} }
        function pkToggleAll(k, on) {
            Array.prototype.forEach.call(document.querySelectorAll('#pkSumTbody_' + k + ' input.pk-rowsel'), function (cb) { cb.checked = !!on; });
        }
        function _pkSelectedRowIds(k) {
            return Array.prototype.map.call(document.querySelectorAll('#pkSumTbody_' + k + ' input.pk-rowsel:checked'), function (cb) { return cb.getAttribute('data-id'); });
        }
        function _pkOrderLines(k, rowIds) {
            var rows = _pk[k].rows.filter(function (r) { return rowIds.indexOf(r.id) >= 0; });
            var out = [];
            pkCols(k).forEach(function (c) {
                var n = 0, places = [];
                rows.forEach(function (r) {
                    var q = pkN((r.countsA || {})[c.key]);
                    if (q > 0) { n += q; places.push(((r.floor || '') + ' ' + (r.room || '')).trim()); }
                });
                if (n > 0) out.push({ it: c.it, ks: c.ks, key: c.key, n: n, unit: '個', places: places });
            });
            return out;
        }
        function pkCloseOrderDialog() { var m = document.getElementById('pkOrderMask'); if (m) m.parentNode.removeChild(m); }
        function pkOpenOrderDialog(k) {
            var ids = _pkSelectedRowIds(k);
            if (!ids.length) { alert('拾い表の行（部屋）を選択してください。'); return; }
            var lines = _pkOrderLines(k, ids);
            if (!lines.length) { alert('選択した行に実行数量が入っていません。'); return; }
            window.__pkOrder = { k: k, ids: ids, lines: lines };
            var h = _pkOrderHeader(), st = _lightWcSettings();
            var rooms = [];
            _pk[k].rows.filter(function (r) { return ids.indexOf(r.id) >= 0; }).forEach(function (r) {
                var s = ((r.floor || '') + ' ' + (r.room || '')).trim();
                if (s && rooms.indexOf(s) < 0) rooms.push(s);
            });
            var dl = function (list) { return (list || []).map(function (x) { return '<option value="' + pkEsc(x) + '"></option>'; }).join(''); };
            var body = '';
            lines.forEach(function (x, i) {
                body += '<tr>'
                     + '<td style="text-align:center;"><input type="checkbox" class="pk-ordsel" data-i="' + i + '" checked style="width:auto;"></td>'
                     + '<td style="text-align:center;font-weight:bold;">' + pkEsc(x.it.symbol) + '</td>'
                     + '<td>' + pkEsc(x.it.name) + '</td>'
                     + '<td>' + pkEsc(x.it.kataban) + '</td>'
                     + '<td>' + pkEsc(x.it.maker) + '</td>'
                     + '<td><input type="number" class="pk-ordqty" data-i="' + i + '" value="' + x.n + '" min="0" step="1" style="width:74px;text-align:right;"></td>'
                     + '<td><input type="text" class="pk-ordnote" data-i="' + i + '" placeholder="備考" style="width:160px;"></td>'
                     + '</tr>';
            });
            var mask = document.createElement('div');
            mask.id = 'pkOrderMask';
            mask.style.cssText = 'position:fixed;top:0;left:0;right:0;bottom:0;background:rgba(0,0,0,0.45);z-index:9999;display:flex;align-items:center;justify-content:center;';
            mask.innerHTML = '<div style="background:#fff;border-radius:6px;width:min(960px,94vw);max-height:88vh;overflow:auto;padding:1rem 1.2rem;">'
                + '<h3 style="margin:0 0 0.5rem;">注文書の作成（' + PK_DEFS[k].label + '）</h3>'
                + '<div style="font-size:0.78rem;color:#555;margin-bottom:0.6rem;">対象部屋：' + pkEsc(rooms.join(' ／ ')) + '</div>'
                + '<div style="display:grid;grid-template-columns:repeat(2,1fr);gap:0.5rem;margin-bottom:0.8rem;">'
                + '<label style="font-size:0.8rem;">宛先<br><input list="pkOrdAtesakiList" id="pkOrdAtesaki" value="' + pkEsc(h.atesaki || '') + '" style="width:100%;padding:3px;"><datalist id="pkOrdAtesakiList">' + dl(st.atesaki) + '</datalist></label>'
                + '<label style="font-size:0.8rem;">担当者<br><input list="pkOrdTantouList" id="pkOrdTantou" value="' + pkEsc(h.tantou || '') + '" style="width:100%;padding:3px;"><datalist id="pkOrdTantouList">' + dl(st.tantou) + '</datalist></label>'
                + '<label style="font-size:0.8rem;">工事名<br><input id="pkOrdKojiName" value="' + pkEsc(h.koujiName || _lightProjName()) + '" style="width:100%;padding:3px;"></label>'
                + '<label style="font-size:0.8rem;">工事番号<br><input id="pkOrdKojiNo" value="' + pkEsc(h.koujiNo || '') + '" style="width:100%;padding:3px;"></label>'
                + '</div>'
                + '<table class="light-table" style="width:100%;"><thead><tr><th style="width:40px;">選択</th><th style="width:70px;">記号</th><th>品名</th><th>型番</th><th>メーカー</th><th style="width:90px;">数量</th><th style="width:180px;">備考</th></tr></thead><tbody>' + body + '</tbody></table>'
                + '<div style="margin-top:0.9rem;display:flex;gap:0.5rem;align-items:center;">'
                + '<label style="font-size:0.78rem;display:flex;align-items:center;gap:4px;">出力単位<select id="pkOrdMode" style="font-size:0.78rem;padding:2px 4px;"><option value="all">まとめて1枚</option><option value="room">部屋ごとに分ける</option><option value="item">部材ごとに分ける</option></select></label>'
                + '<label style="font-size:0.78rem;display:flex;align-items:center;gap:4px;margin-right:auto;"><input type="checkbox" id="pkOrdMark" checked style="width:auto;">出力した行に注文済／注文日を記録する</label>'
                + '<button class="btn-action" onclick="pkCloseOrderDialog()">キャンセル</button>'
                + '<button class="btn-action" style="background:#c62828;color:#fff;" onclick="pkDoExportOrder()">注文書を出力</button>'
                + '</div></div>';
            document.body.appendChild(mask);
        }

        function pkDoExportOrder() {
            var o = window.__pkOrder;
            if (!o) return;
            var picked = [];
            Array.prototype.forEach.call(document.querySelectorAll('#pkOrderMask input.pk-ordsel:checked'), function (cb) {
                var i = Number(cb.getAttribute('data-i')), x = o.lines[i];
                if (!x) return;
                var q = document.querySelector('#pkOrderMask input.pk-ordqty[data-i="' + i + '"]');
                var nt = document.querySelector('#pkOrderMask input.pk-ordnote[data-i="' + i + '"]');
                picked.push({ it: x.it, n: pkN(q ? q.value : x.n), unit: x.unit, note: nt ? nt.value : '' });
            });
            if (!picked.length) { alert('出力する品目を選択してください。'); return; }
            var atesaki = (document.getElementById('pkOrdAtesaki') || {}).value || '';
            var tantou = (document.getElementById('pkOrdTantou') || {}).value || '';
            var koujiName = (document.getElementById('pkOrdKojiName') || {}).value || '';
            var koujiNo = (document.getElementById('pkOrdKojiNo') || {}).value || '';
            var mark = !!(document.getElementById('pkOrdMark') || {}).checked;
            _pkSaveOrderHeader({ atesaki: atesaki, tantou: tantou, koujiName: koujiName, koujiNo: koujiNo });
            var rows = _pk[o.k].rows.filter(function (r) { return o.ids.indexOf(r.id) >= 0; });
            var rooms = [];
            rows.forEach(function (r) { var s = ((r.floor || '') + ' ' + (r.room || '')).trim(); if (s && rooms.indexOf(s) < 0) rooms.push(s); });
            var d = new Date();
            var dateStr = d.getFullYear() + '年' + (d.getMonth() + 1) + '月' + d.getDate() + '日';
            var iso = d.getFullYear() + '-' + ('0' + (d.getMonth() + 1)).slice(-2) + '-' + ('0' + d.getDate()).slice(-2);
            var totalQty = 0;
            picked.forEach(function (p) { totalQty += pkN(p.n); });
            var mode = (document.getElementById('pkOrdMode') || {}).value || 'all';
            var noteOf = {};
            picked.forEach(function (p) { noteOf[p.it.id] = p.note; });
            var roomKey = function (r) { return ((r.floor || '') + ' ' + (r.room || '')).trim(); };
            var secs = [];
            if (mode === 'room') {
                var seen = [];
                rows.forEach(function (r) { var kk = roomKey(r); if (seen.indexOf(kk) < 0) seen.push(kk); });
                seen.forEach(function (kk) {
                    var rs = rows.filter(function (r) { return roomKey(r) === kk; });
                    var ls = [];
                    picked.forEach(function (p) {
                        var n = 0;
                        rs.forEach(function (r) { n += pkN((r.countsA || {})[p.it.id]); });
                        if (n > 0) ls.push({ it: p.it, n: n, unit: p.unit, note: noteOf[p.it.id] || '' });
                    });
                    if (ls.length) secs.push({ sub: kk || '(部屋未設定)', rooms: [kk], lines: ls });
                });
            } else if (mode === 'item') {
                picked.forEach(function (p) {
                    var rms = [];
                    rows.forEach(function (r) {
                        if (pkN((r.countsA || {})[p.it.id]) > 0) { var kk = roomKey(r); if (kk && rms.indexOf(kk) < 0) rms.push(kk); }
                    });
                    secs.push({ sub: ((p.it.symbol ? p.it.symbol + ' ' : '') + (p.it.name || '')).trim(), rooms: rms, lines: [p] });
                });
            } else {
                secs.push({ sub: '', rooms: rooms, lines: picked });
            }
            if (!secs.length) { alert('出力対象がありません。'); return; }
            var css = '*{box-sizing:border-box;}'
                + '@page{size:210mm 297mm;margin:14mm 11mm;}'
                + 'body{font-family:"Yu Gothic","Meiryo","Hiragino Kaku Gothic ProN",sans-serif;font-size:9pt;color:#111;margin:0;padding:0;}'
                + 'section.pg{width:188mm;}'
                + 'section.pg + section.pg{margin-top:12mm;}'
                + 'section.brk{page-break-after:always;}'
                + '.ttl{text-align:center;font-size:19pt;font-weight:700;letter-spacing:10px;margin:0 0 1mm 0;}'
                + '.ttl-rule{width:52mm;height:1px;background:#111;margin:0 auto 6mm auto;}'
                + '.top{display:flex;justify-content:space-between;align-items:flex-start;margin-bottom:5mm;}'
                + '.to{font-size:12pt;font-weight:700;border-bottom:1px solid #111;padding:0 6mm 1mm 0;min-width:70mm;}'
                + '.from{font-size:8.5pt;line-height:1.6;text-align:right;}'
                + '.meta{width:100%;border-collapse:collapse;margin-bottom:4mm;}'
                + '.meta th,.meta td{border:1px solid #666;padding:1.4mm 2mm;font-size:8.5pt;}'
                + '.meta th{background:#f0f0f0;width:24mm;text-align:left;font-weight:600;}'
                + 'table.items{width:100%;border-collapse:collapse;}'
                + 'table.items th,table.items td{border:1px solid #666;padding:1.6mm 2mm;font-size:8.5pt;}'
                + 'table.items th{background:#eceff1;font-weight:600;text-align:center;}'
                + 'table.items td.c{text-align:center;}table.items td.r{text-align:right;}'
                + 'tfoot td{background:#f5f5f5;font-weight:700;}'
                + '.note{margin-top:5mm;font-size:8pt;color:#333;line-height:1.6;}';
            var pages = '';
            secs.forEach(function (sec, si) {
                var tq = 0;
                sec.lines.forEach(function (p) { tq += pkN(p.n); });
                var b = '';
                sec.lines.forEach(function (p, i) {
                    b += '<tr><td class="c">' + (i + 1) + '</td>'
                       + '<td class="c">' + pkEsc(p.it.symbol) + '</td>'
                       + '<td>' + pkEsc(p.it.name) + '</td>'
                       + '<td>' + pkEsc(p.it.kataban) + '</td>'
                       + '<td>' + pkEsc(p.it.maker) + '</td>'
                       + '<td class="r">' + p.n + '</td>'
                       + '<td class="c">' + pkEsc(p.unit) + '</td>'
                       + '<td>' + pkEsc(p.note) + '</td></tr>';
                });
                pages += '<section class="pg' + ((si < secs.length - 1) ? ' brk' : '') + '">'
                    + '<div class="ttl">注 文 書</div><div class="ttl-rule"></div>'
                    + '<div class="top"><div><div class="to">' + pkEsc(atesaki) + ' 御中</div></div>'
                    + '<div class="from">' + pkEsc(dateStr) + '<br>エル・エル・イー電気株式会社<br>担当：' + pkEsc(tantou) + '</div></div>'
                    + '<table class="meta">'
                    + '<tr><th>工事名</th><td>' + pkEsc(koujiName) + '</td><th>工事番号</th><td>' + pkEsc(koujiNo) + '</td></tr>'
                    + '<tr><th>区分</th><td>' + pkEsc(PK_DEFS[o.k].label) + (sec.sub ? '　（' + pkEsc(sec.sub) + '）' : '') + '</td><th>合計数量</th><td>' + tq + '</td></tr>'
                    + '<tr><th>対象部屋</th><td colspan="3">' + pkEsc((sec.rooms || []).join(' ／ ')) + '</td></tr>'
                    + '</table>'
                    + '<table class="items"><thead><tr>'
                    + '<th style="width:10mm;">No</th><th style="width:16mm;">記号</th><th>品名</th><th style="width:38mm;">型番</th><th style="width:26mm;">メーカー</th>'
                    + '<th style="width:16mm;">数量</th><th style="width:12mm;">単位</th><th style="width:34mm;">備考</th></tr></thead>'
                    + '<tbody>' + b + '</tbody>'
                    + '<tfoot><tr><td colspan="5" class="c">合　計</td><td class="r">' + tq + '</td><td colspan="2"></td></tr></tfoot></table>'
                    + '<div class="note">※ 下記の通りご注文いたします。数量・型番のご確認をお願いいたします。</div>'
                    + '</section>';
            });
            var html = '<!DOCTYPE html><html lang="ja"><head><meta charset="utf-8"><title>注文書 ' + pkEsc(koujiName) + '</title><style>' + css + '</style></head><body>' + pages + '</body></html>';
            var w = window.open('', '_blank');
            if (!w) { alert('ポップアップがブロックされました。ブラウザの設定を確認してください。'); return; }
            w.document.open(); w.document.write(html); w.document.close();
            if (mark) {
                rows.forEach(function (r) { r.ordered = true; r.orderedDate = iso; pkUpsertRow(o.k, r); });
                pkRenderSum(o.k); pkRenderAgg(o.k);
            }
            pkCloseOrderDialog();
        }


        /* ================= ケーブルラック集計表 ================= */
        var RK_GROUPS = ['本体', '付属品', '支持材'];
        function rkGrpOf(it) { var g = it && it.grp ? String(it.grp) : ''; return (RK_GROUPS.indexOf(g) >= 0) ? g : RK_GROUPS[0]; }
        var _rk = { items: [], rows: [], subs: [], pid: null, loadedAt: 0, view: 'list', pick: {} };
        var _rkDeleted = {};
        function rkUid(p) { return p + '_' + Date.now().toString(36) + Math.random().toString(36).slice(2, 7); }
        function rkEsc(v) { return _lightEsc(v); }
        function rkN(v) { return _lightN(v); }
        function rkY(v) { return _lightY(v); }
        function rkOpts(list, val) {
            var s = '<option value=""></option>', found = false;
            (list || []).forEach(function (v) {
                if (v === val) found = true;
                s += '<option value="' + rkEsc(v) + '"' + (v === val ? ' selected' : '') + '>' + rkEsc(v) + '</option>';
            });
            if (val && !found) s += '<option value="' + rkEsc(val) + '" selected>' + rkEsc(val) + '</option>';
            return s;
        }
        async function rkLoad() {
            var pid = projectGetCurrent();
            try {
                var r1 = await db.from('rack_items').select('*').eq('project_id', pid).order('no', { ascending: true });
                if (r1.error) throw r1.error;
                _rk.items = (r1.data || []).map(function (row) {
                    return { id: row.item_id, no: row.no || 0, name1: row.name1 || '', name2: row.name2 || '',
                             hinban: row.hinban || '', maker: row.maker || '', grp: row.grp || '',
                             listPrice: row.list_price || 0, netPrice: row.net_price || 0, remark: row.remark || '' };
                });
                _ccTrack('rack_items', 'item_id', r1.data);
                var r2 = await db.from('rack_counts').select('*').eq('project_id', pid).order('no', { ascending: true });
                if (r2.error) throw r2.error;
                _rk.rows = (r2.data || []).map(function (row) {
                    return { id: row.row_id, no: row.no || 0, floor: row.floor || '', sub: row.sub || '',
                             counts: row.counts || {}, countsA: row.counts_actual || {},
                             ordered: !!row.ordered, orderedDate: row.ordered_date || '', remark: row.remark || '' };
                });
                var r3 = await db.from('lighting_masters').select('*').eq('project_id', pid).in('kind', ['rackSub', 'maker']);
                var sb = [], mk = [];
                (r3.data || []).forEach(function (row) {
                    if (row.kind === 'maker') mk = row.values || [];
                    else sb = row.values || [];
                });
                _rk.subs = Array.isArray(sb) ? sb : [];
                if (Array.isArray(mk) && mk.length) _pkMakerCache = mk;
            } catch (e) {
                console.error('[RK] load', e);
                alert('ケーブルラックのデータ読込に失敗しました。\n' + (e.message || e));
            }
        }
        async function rkUpsertItem(it) {
            if (_rkDeleted['i:' + it.id]) return;
            if (await _ccStale('rack_items', 'item_id', it.id)) { _ccWarn('部材', rkReload); return; }
            try {
                var r = await db.from('rack_items').upsert({
                    project_id: projectGetCurrent(), item_id: it.id, no: it.no || 0,
                    name1: it.name1 || '', name2: it.name2 || '', hinban: it.hinban || '', maker: it.maker || '', grp: rkGrpOf(it),
                    list_price: rkN(it.listPrice), net_price: rkN(it.netPrice), remark: it.remark || '',
                    updated_at: _ccStamp('rack_items', it.id)
                }, { onConflict: 'project_id,item_id' });
                if (r.error) console.error('[RK] item upsert', r.error);
            } catch (e) { console.error('[RK] item upsert ex', e); }
        }
        async function rkUpsertRow(row) {
            if (_rkDeleted['r:' + row.id]) return;
            try {
                var r = await db.from('rack_counts').upsert({
                    project_id: projectGetCurrent(), row_id: row.id, no: row.no || 0,
                    floor: row.floor || '', sub: row.sub || '',
                    counts: row.counts || {}, counts_actual: row.countsA || {},
                    ordered: !!row.ordered, ordered_date: row.orderedDate || '', remark: row.remark || '',
                    updated_at: new Date().toISOString()
                }, { onConflict: 'project_id,row_id' });
                if (r.error) console.error('[RK] row upsert', r.error);
            } catch (e) { console.error('[RK] row upsert ex', e); }
        }
        async function rkInit() {
            var pid = projectGetCurrent(), now = Date.now();
            if (_rk.pid === pid && _rk.loadedAt && (now - _rk.loadedAt) < 8000) { rkRenderAll(); return; }
            _rk.pid = pid; _rk.loadedAt = now;
            await rkLoad();
            rkSubscribeRt();
            rkRenderAll();
        }
        function rkReload() { _rk.pid = null; _rk.loadedAt = 0; rkInit(); }
        function rkRenderAll() { rkSubMasterRender(); rkRenderList(); rkRenderSum(); rkRenderAgg(); }
        function rkSwitchView(v) {
            _rk.view = v;
            var l = document.getElementById('rkViewList'), s = document.getElementById('rkViewSum');
            if (l) l.style.display = (v === 'list') ? '' : 'none';
            if (s) s.style.display = (v === 'sum') ? '' : 'none';
            var b1 = document.getElementById('rkBtnL'), b2 = document.getElementById('rkBtnS');
            if (b1) { if (v === 'list') b1.classList.add('active'); else b1.classList.remove('active'); }
            if (b2) { if (v === 'sum') b2.classList.add('active'); else b2.classList.remove('active'); }
            rkRenderAll();
        }
        async function rkSaveSubs() {
            try {
                var r = await db.from('lighting_masters').upsert({ project_id: projectGetCurrent(), kind: 'rackSub', values: _rk.subs || [], updated_at: new Date().toISOString() }, { onConflict: 'project_id,kind' });
                if (r.error) console.error('[RK] subs save', r.error);
            } catch (e) { console.error('[RK] subs save ex', e); }
        }
        function rkAddSub() {
            var el = document.getElementById('rkSubNew');
            var v = (el ? el.value : '').trim();
            if (!v) return;
            if (!_rk.subs) _rk.subs = [];
            if (_rk.subs.indexOf(v) < 0) _rk.subs.push(v);
            if (el) el.value = '';
            rkSaveSubs(); rkRenderAll();
        }
        function rkDelSubAt(i) {
            var v = (_rk.subs || [])[i];
            if (v == null) return;
            var used = _rk.rows.filter(function (r) { return r.sub === v; }).length;
            if (used && !confirm('小区分「' + v + '」は ' + used + ' 行で使われています。マスタから削除しますか？')) return;
            _rk.subs.splice(i, 1);
            rkSaveSubs(); rkRenderAll();
        }
        async function rkRenameSub(i, nv) {
            var ov = (_rk.subs || [])[i];
            nv = String(nv == null ? '' : nv).trim();
            if (ov == null || !nv || nv === ov) { rkRenderAll(); return; }
            if (_rk.subs.indexOf(nv) >= 0) { alert('同じ小区分がすでに登録されています。'); rkRenderAll(); return; }
            _rk.subs[i] = nv;
            _rk.rows.forEach(function (r) { if (r.sub === ov) { r.sub = nv; rkUpsertRow(r); } });
            await rkSaveSubs();
            rkRenderAll();
        }
        function rkSubMasterRender() {
            var box = document.getElementById('rkSubEdit');
            if (!box) return;
            var list = _rk.subs || [];
            var h = '<div style="display:flex;flex-direction:column;gap:4px;max-width:440px;">';
            if (!list.length) h += '<div style="color:#999;font-size:0.8rem;">まだ登録がありません。</div>';
            list.forEach(function (v, i) {
                h += '<div style="display:flex;gap:6px;align-items:center;">'
                   + '<span style="width:22px;text-align:right;color:#888;font-size:0.78rem;">' + (i + 1) + '</span>'
                   + '<input type="text" value="' + rkEsc(v) + '" style="flex:1;font-size:0.84rem;padding:3px 6px;" onchange="rkRenameSub(' + i + ',this.value)">'
                   + '<button class="btn-delete" title="削除" onclick="rkDelSubAt(' + i + ')">×</button>'
                   + '</div>';
            });
            h += '<div style="display:flex;gap:6px;align-items:center;margin-top:6px;">'
               + '<span style="width:22px;"></span>'
               + '<input id="rkSubNew" type="text" placeholder="小区分を追加（例：北棟）" style="flex:1;font-size:0.84rem;padding:3px 6px;" onkeydown="if(event.key===\'Enter\'){event.preventDefault();rkAddSub();}">'
               + '<button class="btn-action" style="background:#00838f;color:#fff;padding:3px 14px;font-size:0.8rem;" onclick="rkAddSub()">追加</button>'
               + '</div></div>';
            box.innerHTML = h;
        }

        function rkGroups(grp) {
            var order = [], map = {};
            _rk.items.forEach(function (it) {
                if (grp && rkGrpOf(it) !== grp) return;
                var g = it.name1 || '(未分類)';
                if (!map[g]) { map[g] = { name1: g, items: [] }; order.push(map[g]); }
                map[g].items.push(it);
            });
            return order;
        }
        function rkCols(grp) {
            var out = [];
            if (!grp) { return [].concat(rkCols(RK_GROUPS[0]), rkCols(RK_GROUPS[1]), rkCols(RK_GROUPS[2])); }
            rkGroups(grp).forEach(function (g) {
                g.items.forEach(function (it) { out.push({ key: it.id, it: it, g: g.name1 }); });
            });
            return out;
        }
        function rkNewItem(name1, maker, grp) {
            return { id: rkUid('rk'), no: 0, name1: name1 || '', name2: '', hinban: '', maker: maker || '', grp: (RK_GROUPS.indexOf(grp) >= 0) ? grp : RK_GROUPS[0], listPrice: 0, netPrice: 0, remark: '' };
        }
        function rkLastOf(name1, grp, field) {
            var v = '';
            _rk.items.forEach(function (it) {
                if (grp && rkGrpOf(it) !== grp) return;
                if (!name1 || (it.name1 || '(未分類)') === name1) { if (it[field]) v = it[field]; }
            });
            if (!v) _rk.items.forEach(function (it) { if (grp && rkGrpOf(it) !== grp) return; if (it[field]) v = it[field]; });
            if (!v) _rk.items.forEach(function (it) { if (it[field]) v = it[field]; });
            return v;
        }
        function rkSetGroupMaker(name1, grp, v) {
            if (!v) { alert('メーカーを選んでください'); return; }
            var chg = _rk.items.filter(function (it) {
                if (rkGrpOf(it) !== grp) return false;
                return (it.name1 || '(未分類)') === name1 && it.maker !== v;
            });
            if (!chg.length) { alert('変更対象の行がありません（すでに「' + v + '」です）'); return; }
            if (!confirm('［' + grp + '］' + name1 + ' の ' + chg.length + ' 行のメーカーを「' + v + '」に設定します。よろしいですか？')) return;
            chg.forEach(function (it) { it.maker = v; rkUpsertItem(it); });
            rkRenderAll();
        }
        function rkRenumber() { _rk.items.forEach(function (x, n) { x.no = n + 1; rkUpsertItem(x); }); }
        function rkAddGroup(grp) {
            var gi = RK_GROUPS.indexOf(grp);
            var sfx = (gi > 0) ? String(gi + 1) : '';
            var el = document.getElementById('rkNewGroup' + sfx);
            var v = (el ? el.value : '').trim();
            if (!v) { alert('品名1を入力してください。'); return; }
            if (el) el.value = '';
            _rk.items.push(rkNewItem(v, rkLastOf('', grp, 'maker'), grp));
            rkRenumber();
            rkRenderAll();
        }
        function rkAddItemTo(name1, grp) {
            var idx = -1;
            for (var i = _rk.items.length - 1; i >= 0; i--) {
                if (rkGrpOf(_rk.items[i]) === grp && (_rk.items[i].name1 || '(未分類)') === name1) { idx = i; break; }
            }
            var it = rkNewItem(name1 === '(未分類)' ? '' : name1, rkLastOf(name1, grp, 'maker'), grp);
            if (idx >= 0) _rk.items.splice(idx + 1, 0, it); else _rk.items.push(it);
            rkRenumber();
            rkRenderAll();
        }
        function rkInsertItemAfter(id) {
            var list = _rk.items, i = -1;
            for (var j = 0; j < list.length; j++) { if (list[j].id === id) { i = j; break; } }
            if (i < 0) return;
            var src = list[i];
            list.splice(i + 1, 0, rkNewItem(src.name1 || '', src.maker || '', rkGrpOf(src)));
            rkRenumber();
            rkRenderAll();
        }
        function rkRenameGroup(oldName, grp, nv) {
            nv = String(nv == null ? '' : nv).trim();
            if (!nv || nv === oldName) { rkRenderList(); return; }
            _rk.items.forEach(function (it) {
                if (rkGrpOf(it) !== grp) return;
                if ((it.name1 || '(未分類)') === oldName) { it.name1 = nv; rkUpsertItem(it); }
            });
            rkRenderAll();
        }
        function rkDelGroup(name1, grp) {
            var list = _rk.items.filter(function (it) { return rkGrpOf(it) === grp && (it.name1 || '(未分類)') === name1; });
            if (!confirm('［' + grp + '］品名1「' + name1 + '」と、ぶら下がる ' + list.length + ' 件の品名2をまとめて削除しますか？（集計表の数量も消えます）')) return;
            list.forEach(function (it) { _rkDeleted['i:' + it.id] = true; });
            var ids = {};
            list.forEach(function (it) { ids[it.id] = 1; });
            _rk.items = _rk.items.filter(function (it) { return !ids[it.id]; });
            rkRenderAll();
            var pid = projectGetCurrent();
            list.forEach(function (it) { db.from('rack_items').delete().eq('project_id', pid).eq('item_id', it.id); });
        }
        function rkMoveItem(id) {
            var it = _rk.items.filter(function (x) { return x.id === id; })[0];
            if (!it) return;
            it.grp = RK_GROUPS[(RK_GROUPS.indexOf(rkGrpOf(it)) + 1) % RK_GROUPS.length];
            rkUpsertItem(it);
            rkRenderAll();
        }
        function rkItemChange(id, field, value) {
            var it = _rk.items.filter(function (x) { return x.id === id; })[0];
            if (!it) return;
            if (field === 'listPrice' || field === 'netPrice') it[field] = _lightNC(value); else it[field] = value;
            rkUpsertItem(it);
            if (field === 'listPrice' || field === 'netPrice') rkRenderList();
            if (field === 'name2') rkRenderSum();
            rkRenderAgg();
        }
        async function rkDelItem(id) {
            if (!confirm('この品名2を削除しますか？（集計表の数量も消えます）')) return;
            _rkDeleted['i:' + id] = true;
            _rk.items = _rk.items.filter(function (x) { return x.id !== id; });
            rkRenderAll();
            var pid = projectGetCurrent();
            try {
                var r = await db.from('rack_items').delete().eq('project_id', pid).eq('item_id', id);
                if (r.error) { alert('削除の保存に失敗しました。\n' + r.error.message); _rkDeleted['i:' + id] = false; return; }
            } catch (e) { alert('削除の保存に失敗しました。\n' + (e.message || e)); _rkDeleted['i:' + id] = false; return; }
            setTimeout(function () { try { db.from('rack_items').delete().eq('project_id', pid).eq('item_id', id); } catch (e) {} }, 2000);
        }
        function rkRenderListTable(grp, sfx) {
            var thead = document.getElementById('rkThead' + sfx), tbody = document.getElementById('rkTbody' + sfx);
            if (!thead || !tbody) return;
            thead.innerHTML = '<tr>'
                + '<th style="width:44px;">No</th>'
                + '<th style="min-width:210px;">品名2</th>'
                + '<th style="min-width:150px;">品番</th>'
                + '<th style="min-width:130px;">メーカー</th>'
                + '<th style="min-width:92px;">定価</th>'
                + '<th style="min-width:92px;">NET単価</th>'
                + '<th style="min-width:64px;">率</th>'
                + '<th style="min-width:150px;">備考</th>'
                + '<th style="width:98px;">操作</th></tr>';
            var other = RK_GROUPS[(RK_GROUPS.indexOf(grp) + 1) % RK_GROUPS.length];
            var b = '', n = 0;
            rkGroups(grp).forEach(function (g) {
                var gn = g.name1.replace(/'/g, '&#39;');
                b += '<tr class="rk-grp"><td colspan="9" style="background:#e0f2f1;">'
                   + '<span style="font-size:0.72rem;color:#00695c;font-weight:bold;margin-right:6px;">品名1</span>'
                   + '<input type="text" value="' + rkEsc(g.name1) + '" style="width:auto;min-width:230px;font-weight:bold;color:#004d40;background:#fff;border:1px solid #80cbc4;" onchange="rkRenameGroup(\'' + gn + '\',\'' + grp + '\',this.value)">'
                   + ' <button class="btn-action" style="background:#00838f;color:#fff;padding:1px 8px;font-size:0.72rem;" onclick="rkAddItemTo(\'' + gn + '\',\'' + grp + '\')">＋ 品名2を追加</button>'
                   + ' <span style="font-size:0.7rem;color:#00695c;margin-left:8px;">メーカー一括</span>'
                   + ' <select style="width:auto;font-size:0.74rem;background:#fff;border:1px solid #80cbc4;"><option value="">選択…</option>' + rkOpts(pkMakerList(), '').replace('<option value=""></option>', '') + '</select>'
                   + ' <button class="btn-action" style="background:#00695c;color:#fff;padding:1px 8px;font-size:0.72rem;" onclick="rkSetGroupMaker(\'' + gn + '\',\'' + grp + '\',this.previousElementSibling.value)">一括設定</button>'
                   + ' <button class="btn-delete" style="font-size:0.72rem;padding:1px 7px;" onclick="rkDelGroup(\'' + gn + '\',\'' + grp + '\')">グループ削除</button>'
                   + '</td></tr>';
                g.items.forEach(function (it) {
                    n++;
                    var cb = function (f) { return 'rkItemChange(\'' + it.id + '\',\'' + f + '\',this.value)'; };
                    b += '<tr>'
                       + '<td class="light-fix" style="text-align:center;">' + n + '</td>'
                       + '<td style="padding-left:14px;"><input type="text" value="' + rkEsc(it.name2) + '" placeholder="品名2" onchange="' + cb('name2') + '"></td>'
                       + '<td><input type="text" value="' + rkEsc(it.hinban) + '" onchange="' + cb('hinban') + '"></td>'
                       + '<td><select onchange="' + cb('maker') + '">' + rkOpts(pkMakerList(), it.maker) + '</select></td>'
                       + '<td class="light-num" style="background:#e8f5e9;"><input type="text" inputmode="numeric" value="' + _lightFmt(it.listPrice) + '" onchange="' + cb('listPrice') + '"></td>'
                       + '<td class="light-num" style="background:#e8f5e9;"><input type="text" inputmode="numeric" value="' + _lightFmt(it.netPrice) + '" onchange="' + cb('netPrice') + '"></td>'
                       + '<td style="text-align:right;background:#e0f2f1;color:#00695c;font-weight:bold;">' + _lightRateTxt(it.listPrice, it.netPrice) + '</td>'
                       + '<td><input type="text" value="' + rkEsc(it.remark) + '" onchange="' + cb('remark') + '"></td>'
                       + '<td style="text-align:center;white-space:nowrap;">'
                       + '<button class="light-ins" title="この行の下に品名2を挿入" onclick="rkInsertItemAfter(\'' + it.id + '\')">＋</button> '
                       + '<button class="light-ins" title="' + other + 'へ移動" onclick="rkMoveItem(\'' + it.id + '\')">⇄</button> '
                       + '<button class="btn-delete" onclick="rkDelItem(\'' + it.id + '\')">×</button></td>'
                       + '</tr>';
                });
            });
            tbody.innerHTML = b || '<tr><td colspan="9" style="text-align:center;padding:1.2rem;color:#999;">上の入力欄から品名1グループを追加してください</td></tr>';
            _lightBindCross('rkTable' + sfx);
            _lightApplyLock(document.getElementById('rkTable' + sfx));
        }
        function rkRenderList() {
            rkRenderListTable(RK_GROUPS[0], '');
            rkRenderListTable(RK_GROUPS[1], '2');
            rkRenderListTable(RK_GROUPS[2], '3');
        }
        function rkNewRow() { return { id: rkUid('rr'), no: 0, floor: '', sub: '', counts: {}, countsA: {}, ordered: false, orderedDate: '', remark: '' }; }
        function rkAddRow() {
            var mx = 0; _rk.rows.forEach(function (r) { if (r.no > mx) mx = r.no; });
            var r = rkNewRow(); r.no = mx + 1;
            _rk.rows.push(r); rkUpsertRow(r); rkRenderSum(); rkRenderAgg();
        }
        function rkInsertRowAfter(id) {
            var list = _rk.rows, i = -1;
            for (var j = 0; j < list.length; j++) { if (list[j].id === id) { i = j; break; } }
            if (i < 0) return;
            var nr = rkNewRow();
            if (list[i]) { nr.floor = list[i].floor; nr.sub = list[i].sub; }
            list.splice(i + 1, 0, nr);
            list.forEach(function (x, n) { x.no = n + 1; rkUpsertRow(x); });
            rkRenderSum(); rkRenderAgg();
        }
        async function rkDelRow(id) {
            if (!confirm('この行を削除しますか？')) return;
            _rkDeleted['r:' + id] = true;
            _rk.rows = _rk.rows.filter(function (x) { return x.id !== id; });
            rkRenderSum(); rkRenderAgg();
            var pid = projectGetCurrent();
            try {
                var r = await db.from('rack_counts').delete().eq('project_id', pid).eq('row_id', id);
                if (r.error) { alert('削除の保存に失敗しました。\n' + r.error.message); _rkDeleted['r:' + id] = false; return; }
            } catch (e) { alert('削除の保存に失敗しました。\n' + (e.message || e)); _rkDeleted['r:' + id] = false; return; }
            setTimeout(function () { try { db.from('rack_counts').delete().eq('project_id', pid).eq('row_id', id); } catch (e) {} }, 2000);
        }
        function rkSyncRowFields(id) {
            var idx = -1;
            for (var i = 0; i < _rk.rows.length; i++) { if (_rk.rows[i].id === id) { idx = i; break; } }
            if (idx < 0) return;
            var r = _rk.rows[idx];
            var host = document.getElementById('rkSumBlocks');
            if (!host) return;
            Array.prototype.forEach.call(host.querySelectorAll('tbody'), function (tb) {
                if (!tb.rows[idx]) return;
                var ss = tb.rows[idx].querySelectorAll('td > select');
                if (ss[0]) ss[0].value = r.floor || '';
                if (ss[1]) ss[1].value = r.sub || '';
            });
        }
        function rkRowChange(id, field, value) {
            var r = _rk.rows.filter(function (x) { return x.id === id; })[0];
            if (!r) return;
            if (field === 'ordered') r.ordered = (value === true || value === 'true');
            else r[field] = value;
            rkUpsertRow(r);
            if (field === 'ordered') rkRenderSum();
            if (field === 'floor' || field === 'sub') rkSyncRowFields(id);
            rkRenderAgg();
        }
        var _ccVer = {}, _ccLastWarn = 0;
        function _ccStamp(table, id) { var ts = new Date().toISOString(); _ccVer[table + '|' + id] = ts; return ts; }
        function _ccTrack(table, idField, rows) {
            (rows || []).forEach(function (row) { _ccVer[table + '|' + row[idField]] = row.updated_at; });
        }
        async function _ccStale(table, keyCol, keyVal) {
            var ver = _ccVer[table + '|' + keyVal];
            if (!ver) return false;
            try {
                var q = await db.from(table).select('updated_at').eq('project_id', projectGetCurrent()).eq(keyCol, keyVal).maybeSingle();
                if (q.error || !q.data || !q.data.updated_at) return false;
                var a = Date.parse(q.data.updated_at), b = Date.parse(ver);
                if (!a || !b) return false;
                return (a - b) > 1000;
            } catch (e) { return false; }
        }
        function _ccWarn(label, reload) {
            var now = Date.now();
            if (now - _ccLastWarn < 8000) return;
            _ccLastWarn = now;
            alert('他の人が同じ' + label + 'を先に更新しました。\n上書きを避けるため、この変更は保存せずに最新の内容を読み込みます。');
            try { if (typeof reload === 'function') reload(); } catch (e) {}
        }
        async function _ccCellSet(table, rowId, key, kind, val) {
            try {
                var pid = projectGetCurrent();
                if (!pid) return false;
                var r = await db.rpc('count_cell_set', {
                    p_table: table, p_project: String(pid), p_row_id: String(rowId),
                    p_key: String(key), p_kind: kind, p_val: (val > 0 ? val : null)
                });
                if (r.error) { console.warn('[CC] rpc', r.error.message); return false; }
                return (r.data > 0);
            } catch (e) { console.warn('[CC] rpc ex', e); return false; }
        }
        var _rkRt = null;
        function rkSubscribeRt() {
            var pid = projectGetCurrent();
            if (_rkRt) { try { db.removeChannel(_rkRt); } catch (e) {} _rkRt = null; }
            if (!pid) return;
            var flt = 'project_id=eq.' + pid;
            _rkRt = db.channel('rack-' + pid)
                .on('postgres_changes', { event: '*', schema: 'public', table: 'rack_items', filter: flt }, rkOnRt)
                .on('postgres_changes', { event: '*', schema: 'public', table: 'rack_counts', filter: flt }, rkOnRt)
                .on('postgres_changes', { event: '*', schema: 'public', table: 'lighting_masters', filter: flt }, rkOnRt)
                .subscribe();
        }
        function rkOnRt() {
            if (window._rkRtDebounce) clearTimeout(window._rkRtDebounce);
            window._rkRtDebounce = setTimeout(async function () {
                var ae = document.activeElement;
                if (ae && ae.closest && ae.closest('#rack')) { rkOnRt(); return; }
                await rkLoad();
                _rk.loadedAt = Date.now();
                rkRenderAll();
            }, 1200);
        }
        function rkCntChange(rowId, key, value, kind) {
            var r = _rk.rows.filter(function (x) { return x.id === rowId; })[0];
            if (!r) return;
            if (!r.counts) r.counts = {};
            if (!r.countsA) r.countsA = {};
            var stores = (kind === 'b') ? [r.counts, r.countsA] : [((kind === 'a') ? r.countsA : r.counts)];
            var n = rkN(value);
            stores.forEach(function (store) { if (n) store[key] = n; else delete store[key]; });
            _ccCellSet('rack_counts', r.id, key, ((kind === 'b') ? 'b' : ((kind === 'a') ? 'a' : 'd')), n).then(function (ok) { if (!ok) rkUpsertRow(r); });
            rkRenderAgg();
        }
        function rkToggleAll(on) {
            Array.prototype.forEach.call(document.querySelectorAll('#rkSumBlocks input.rk-rowsel'), function (cb) { cb.checked = !!on; });
        }
        function rkMergeGroups(grp) {
            var out = [], gmap = {};
            rkCols(grp).forEach(function (c) {
                var g1 = c.g || '(未分類)';
                if (!gmap[g1]) { gmap[g1] = { name1: g1, cols: [], map: {} }; out.push(gmap[g1]); }
                var G = gmap[g1];
                var nm = c.it.name2 || '(品名2なし)';
                if (!G.map[nm]) { G.map[nm] = { key: g1 + '|' + nm, name1: g1, name2: nm, items: [] }; G.cols.push(G.map[nm]); }
                G.map[nm].items.push(c.it);
            });
            return out;
        }
        function rkPickLabel(it) {
            var hb = (it.hinban || '').trim();
            return hb ? hb : ((it.name1 || '(未分類)').trim());
        }
        function rkPickOf(r, mc) {
            for (var i = 0; i < mc.items.length; i++) { if (rkN((r.counts || {})[mc.items[i].id])) return mc.items[i].id; }
            var p = ((_rk.pick || {})[r.id] || {})[mc.key];
            for (var j = 0; j < mc.items.length; j++) { if (mc.items[j].id === p) return p; }
            return mc.items[0].id;
        }
        function rkSetPick(rowId, key, itemId, oldId) {
            var r = _rk.rows.filter(function (x) { return x.id === rowId; })[0];
            if (!r) return;
            if (!_rk.pick) _rk.pick = {};
            if (!_rk.pick[rowId]) _rk.pick[rowId] = {};
            _rk.pick[rowId][key] = itemId;
            if (oldId && oldId !== itemId) {
                var v = rkN((r.counts || {})[oldId]);
                if (v) {
                    if (!r.counts) r.counts = {};
                    if (!r.countsA) r.countsA = {};
                    delete r.counts[oldId]; delete r.countsA[oldId];
                    r.counts[itemId] = v; r.countsA[itemId] = v;
                    rkUpsertRow(r);
                }
            }
            rkRenderAll();
        }
        function rkRenderSumBlock(grp, G, sfx, main) {
            var thead = document.getElementById('rkSumThead' + sfx), tbody = document.getElementById('rkSumTbody' + sfx);
            if (!thead || !tbody) return 0;
            var mcols = G.cols;
            var h = '<tr>';
            if (main) h += '<th style="width:28px;"><input type="checkbox" style="width:auto;" title="全選択" onclick="rkToggleAll(this.checked)"></th>';
            h += '<th style="min-width:40px;">No</th>'
               + '<th style="min-width:80px;">階</th>'
               + '<th style="min-width:120px;">小区分</th>';
            mcols.forEach(function (mc) {
                var tip = mc.items.map(function (it) { return (it.hinban || '-') + ' / ' + (it.maker || '-'); }).join(' , ');
                var sub = (mc.items.length > 1) ? '' : rkPickLabel(mc.items[0]);
                h += '<th title="' + rkEsc(tip) + '" style="min-width:104px;">' + rkEsc(mc.name2)
                   + (sub ? ('<br><span style="font-weight:normal;font-size:0.64rem;color:#ffe0b2;">' + rkEsc(sub) + '</span>') : '') + '</th>';
            });
            if (!mcols.length) h += '<th style="min-width:200px;color:#ffe0b2;font-weight:normal;">（部材未登録）</th>';
            if (main) {
                h += '<th style="min-width:60px;background:#2e7d32;">注文済</th>'
                   + '<th style="min-width:112px;background:#2e7d32;">注文日</th>'
                   + '<th style="min-width:130px;">備考</th>'
                   + '<th style="width:36px;">削除</th>';
            }
            h += '</tr>';
            thead.innerHTML = h;
            var total = (main ? 1 : 0) + 3 + (mcols.length ? mcols.length : 1) + (main ? 4 : 0);
            var b = '';
            _rk.rows.forEach(function (r, i) {
                var rc = function (f) { return 'rkRowChange(\'' + r.id + '\',\'' + f + '\',this.value)'; };
                b += '<tr>';
                if (main) b += '<td style="text-align:center;"><input type="checkbox" class="rk-rowsel" data-id="' + r.id + '" style="width:auto;"></td>';
                b += '<td class="light-fix" style="text-align:center;white-space:nowrap;">' + (i + 1)
                   + (main ? '<button class="light-ins" title="この行の下に挿入" onclick="rkInsertRowAfter(\'' + r.id + '\')">＋</button>' : '') + '</td>';
                b += '<td><select onchange="' + rc('floor') + '">' + rkOpts(_lightFloorList(), r.floor) + '</select></td>';
                b += '<td><select onchange="' + rc('sub') + '">' + rkOpts(_rk.subs || [], r.sub) + '</select></td>';
                mcols.forEach(function (mc) {
                    var pid = rkPickOf(r, mc);
                    var dv = (r.counts || {})[pid];
                    var cell = '';
                    if (mc.items.length > 1) {
                        var mk = mc.key.replace(/'/g, '&#39;');
                        cell += '<select class="rk-pick" onchange="rkSetPick(\'' + r.id + '\',\'' + mk + '\',this.value,\'' + pid + '\')">'
                              + mc.items.map(function (it) { return '<option value="' + it.id + '"' + (it.id === pid ? ' selected' : '') + '>' + rkEsc(rkPickLabel(it)) + '</option>'; }).join('')
                              + '</select>';
                    }
                    cell += '<input type="number" min="0" step="1" value="' + (dv || '') + '" onchange="rkCntChange(\'' + r.id + '\',\'' + pid + '\',this.value,\'b\')">';
                    b += '<td class="light-cnt cell-d">' + cell + '</td>';
                });
                if (!mcols.length) b += '<td style="color:#bbb;text-align:center;">—</td>';
                if (main) {
                    b += '<td style="text-align:center;background:' + (r.ordered ? '#e8f5e9' : '') + ';"><input type="checkbox" style="width:auto;"' + (r.ordered ? ' checked' : '') + ' onchange="rkRowChange(\'' + r.id + '\',\'ordered\',this.checked)"></td>';
                    b += '<td style="background:' + (r.orderedDate ? '#e8f5e9' : '') + ';"><input type="date" value="' + rkEsc(r.orderedDate) + '" onchange="' + rc('orderedDate') + '"></td>';
                    b += '<td><input type="text" value="' + rkEsc(r.remark) + '" onchange="' + rc('remark') + '"></td>';
                    b += '<td style="text-align:center;"><button class="btn-delete" onclick="rkDelRow(\'' + r.id + '\')">×</button></td>';
                }
                b += '</tr>';
            });
            tbody.innerHTML = b || '<tr><td colspan="' + total + '" style="text-align:center;padding:1.2rem;color:#999;">「＋ 行を追加」から入力してください</td></tr>';
            _lightBindCross('rkSumTable' + sfx);
            _lightApplyLock(document.getElementById('rkSumTable' + sfx));
            return mcols.length;
        }
        function rkRenderSum() {
            var host = document.getElementById('rkSumBlocks');
            if (!host) return;
            var blocks = [];
            RK_GROUPS.forEach(function (grp, gi) {
                rkMergeGroups(grp).forEach(function (G) { blocks.push({ grp: grp, gi: gi, G: G }); });
            });
            var html = '';
            blocks.forEach(function (bk, i) {
                var col = (bk.gi === 0) ? '#00838f' : ((bk.gi === 1) ? '#5d4037' : '#33691e');
                html += '<div style="font-size:0.8rem;font-weight:bold;color:' + col + ';margin:' + (i ? 10 : 2) + 'px 0 3px;">■ ' + rkEsc(bk.grp) + ' ／ ' + rkEsc(bk.G.name1) + '</div>'
                     + '<div class="light-wrap pk-wrap-half"><table class="light-table rk-sum ' + (i === 0 ? 'rk-sum-main' : 'rk-sum-sub') + ' rk-sum-b' + bk.gi + '" id="rkSumTable_' + i + '"><thead id="rkSumThead_' + i + '"></thead><tbody id="rkSumTbody_' + i + '"></tbody></table></div>';
            });
            host.innerHTML = html || '<div style="font-size:0.82rem;color:#999;padding:10px;">部材登録から品名1グループを追加してください</div>';
            var n = 0;
            blocks.forEach(function (bk, i) { n += rkRenderSumBlock(bk.grp, bk.G, '_' + i, i === 0); });
            var inf = document.getElementById('rkInfo');
            if (inf) inf.textContent = _rk.rows.length + ' 行 / ' + blocks.length + ' 表・合計 ' + n + ' 列';
        }
        function rkAggData() {
            var out = [];
            rkCols().forEach(function (c) {
                var it = c.it, dq = 0, n = 0, ordN = 0;
                _rk.rows.forEach(function (r) {
                    dq += rkN((r.counts || {})[c.key]);
                    var q = rkN((r.counts || {})[c.key]);
                    n += q;
                    if (r.ordered) ordN += q;
                });
                var lp = rkN(it.listPrice), np = rkN(it.netPrice);
                out.push({ it: it, g: c.g, grp: rkGrpOf(it), key: c.key, dq: dq, n: n, diff: n - dq, ordN: ordN, rest: n - ordN,
                           lpAmt: lp * n, npAmt: np * n, npAmtD: np * dq });
            });
            return out;
        }
        function rkRenderAgg() {
            var thead = document.getElementById('rkAggThead'), tbody = document.getElementById('rkAggTbody');
            if (!thead || !tbody) return;
            thead.innerHTML = '<tr>'
                + '<th style="min-width:90px;">区分</th><th style="min-width:150px;">品名1</th><th style="min-width:180px;">品名2</th>'
                + '<th style="min-width:140px;">品番</th><th style="min-width:110px;">メーカー</th>'
                + '<th style="min-width:74px;background:#5d4037;">数量</th>'
                + '<th style="min-width:74px;background:#2e7d32;">注文済<br>数量</th>'
                + '<th style="min-width:62px;background:#2e7d32;">残</th>'
                + '<th style="min-width:84px;background:#00695c;">定価</th>'
                + '<th style="min-width:104px;background:#00695c;">定価金額</th>'
                + '<th style="min-width:84px;background:#00695c;">NET単価</th>'
                + '<th style="min-width:104px;background:#00695c;">NET金額</th></tr>';
            var rows = rkAggData(), b = '';
            var gDQ = 0, gN = 0, gOR = 0, gRE = 0, gLP = 0, gNP = 0, gND = 0;
            var cur = null, curLabel = '', sDQ = 0, sN = 0, sLP = 0, sNP = 0, sND = 0;
            function sub() {
                if (cur === null) return;
                b += '<tr class="light-total"><td colspan="5" style="text-align:center;">' + rkEsc(curLabel) + ' 小計</td>'
                   + '<td style="text-align:right;">' + (sN || '') + '</td>'
                   + '<td></td><td></td><td></td>'
                   + '<td style="text-align:right;">' + rkY(sLP) + '</td><td></td>'
                   + '<td style="text-align:right;">' + rkY(sNP) + '</td></tr>';
                sDQ = 0; sN = 0; sLP = 0; sNP = 0; sND = 0;
            }
            rows.forEach(function (x) {
                var ck = x.grp + '|' + x.g;
                if (cur !== ck) { sub(); cur = ck; curLabel = x.grp + ' / ' + x.g; }
                sDQ += x.dq; sN += x.n; sLP += x.lpAmt; sNP += x.npAmt; sND += x.npAmtD;
                gDQ += x.dq; gN += x.n; gOR += x.ordN; gRE += x.rest; gLP += x.lpAmt; gNP += x.npAmt; gND += x.npAmtD;
                b += '<tr>'
                   + '<td style="background:#e8eaf6;">' + rkEsc(x.grp) + '</td>'
                   + '<td style="background:#e0f2f1;">' + rkEsc(x.g) + '</td>'
                   + '<td style="font-weight:bold;">' + rkEsc(x.it.name2) + '</td>'
                   + '<td>' + rkEsc(x.it.hinban) + '</td>'
                   + '<td>' + rkEsc(x.it.maker) + '</td>'
                   + '<td style="text-align:right;background:#efebe9;font-weight:bold;">' + (x.n || '') + '</td>'
                   + '<td style="text-align:right;background:#e8f5e9;color:#2e7d32;font-weight:bold;">' + (x.ordN || '') + '</td>'
                   + '<td style="text-align:right;background:' + (x.rest > 0 ? '#fff3e0;color:#e65100;font-weight:bold;' : '#e8f5e9;color:#999;') + '">' + (x.rest > 0 ? x.rest : (x.n ? '0' : '')) + '</td>'
                   + '<td style="text-align:right;background:#e0f2f1;">' + rkY(rkN(x.it.listPrice)) + '</td>'
                   + '<td style="text-align:right;background:#e0f2f1;">' + rkY(x.lpAmt) + '</td>'
                   + '<td style="text-align:right;background:#e0f2f1;">' + rkY(rkN(x.it.netPrice)) + '</td>'
                   + '<td style="text-align:right;background:#e0f2f1;font-weight:bold;color:#00695c;">' + rkY(x.npAmt) + '</td>'
                   + '</tr>';
            });
            sub();
            if (b) {
                b += '<tr class="light-total" style="border-top:2px solid #ef6c00;"><td colspan="5" style="text-align:center;">総合計</td>'
                   + '<td style="text-align:right;">' + gN + '</td>'
                   + '<td style="text-align:right;color:#2e7d32;">' + (gOR || '') + '</td>'
                   + '<td style="text-align:right;' + (gRE > 0 ? 'color:#e65100;' : 'color:#999;') + '">' + (gRE > 0 ? gRE : '0') + '</td>'
                   + '<td></td>'
                   + '<td style="text-align:right;">' + rkY(gLP) + '</td><td></td>'
                   + '<td style="text-align:right;color:#00695c;">' + rkY(gNP) + '</td></tr>';
            }
            tbody.innerHTML = b || '<tr><td colspan="12" style="text-align:center;padding:1rem;color:#999;">部材を登録すると集計されます</td></tr>';
        }
        function rkExportCsv() {
            var cols = rkCols(), lines = [];
            var head = ['No', '階', '小区分'];
            cols.forEach(function (c) { head.push(rkGrpOf(c.it) + '/' + (c.g || '') + '/' + (c.it.name2 || '')); });
            head = head.concat(['注文済', '注文日', '備考']);
            lines.push(head.map(_lightCsvCell).join(','));
            _rk.rows.forEach(function (r, i) {
                var a = [i + 1, r.floor, r.sub];
                cols.forEach(function (c) { a.push((r.counts || {})[c.key] || ''); });
                a.push(r.ordered ? '○' : ''); a.push(r.orderedDate || ''); a.push(r.remark || '');
                lines.push(a.map(_lightCsvCell).join(','));
            });
            lines.push('');
            lines.push(['区分', '品名1', '品名2', '品番', 'メーカー', '数量', '注文済数量', '残', '定価', '定価金額', 'NET単価', 'NET金額'].map(_lightCsvCell).join(','));
            rkAggData().forEach(function (x) {
                lines.push([x.grp, x.g, x.it.name2, x.it.hinban, x.it.maker, x.n, x.ordN, x.rest,
                            rkN(x.it.listPrice) || '', x.lpAmt || '', rkN(x.it.netPrice) || '', x.npAmt || ''].map(_lightCsvCell).join(','));
            });
            _lightDownload('ケーブルラック集計表_' + _lightProjName() + '.csv', lines.join('\n'));
        }

        function _rkSelectedRowIds() {
            return Array.prototype.map.call(document.querySelectorAll('#rkSumBlocks input.rk-rowsel:checked'), function (cb) { return cb.getAttribute('data-id'); });
        }
        function _rkOrderLines(rowIds) {
            var rows = _rk.rows.filter(function (r) { return rowIds.indexOf(r.id) >= 0; });
            var out = [];
            rkCols().forEach(function (c) {
                var n = 0;
                rows.forEach(function (r) { n += rkN((r.counts || {})[c.key]); });
                if (n > 0) out.push({ it: c.it, g: c.g, key: c.key, n: n, unit: '本', note: '' });
            });
            return out;
        }
        function rkCloseOrderDialog() { var m = document.getElementById('rkOrderMask'); if (m) m.parentNode.removeChild(m); }
        function rkOpenOrderDialog() {
            var ids = _rkSelectedRowIds();
            if (!ids.length) { alert('集計表の行を選択してください。'); return; }
            var lines = _rkOrderLines(ids);
            if (!lines.length) { alert('選択した行に実行数量が入っていません。'); return; }
            window.__rkOrder = { ids: ids, lines: lines };
            var h = _pkOrderHeader(), st = _lightWcSettings();
            var places = [];
            _rk.rows.filter(function (r) { return ids.indexOf(r.id) >= 0; }).forEach(function (r) {
                var s = ((r.floor || '') + ' ' + (r.sub || '')).trim();
                if (s && places.indexOf(s) < 0) places.push(s);
            });
            var dl = function (list) { return (list || []).map(function (x) { return '<option value="' + rkEsc(x) + '"></option>'; }).join(''); };
            var body = '';
            lines.forEach(function (x, i) {
                body += '<tr>'
                     + '<td style="text-align:center;"><input type="checkbox" class="rk-ordsel" data-i="' + i + '" checked style="width:auto;"></td>'
                     + '<td>' + rkEsc(x.g) + '</td>'
                     + '<td style="font-weight:bold;">' + rkEsc(x.it.name2) + '</td>'
                     + '<td>' + rkEsc(x.it.hinban) + '</td>'
                     + '<td>' + rkEsc(x.it.maker) + '</td>'
                     + '<td><input type="number" class="rk-ordqty" data-i="' + i + '" value="' + x.n + '" min="0" step="1" style="width:74px;text-align:right;"></td>'
                     + '<td><input type="text" class="rk-ordnote" data-i="' + i + '" placeholder="備考" style="width:150px;"></td>'
                     + '</tr>';
            });
            var mask = document.createElement('div');
            mask.id = 'rkOrderMask';
            mask.style.cssText = 'position:fixed;top:0;left:0;right:0;bottom:0;background:rgba(0,0,0,0.45);z-index:9999;display:flex;align-items:center;justify-content:center;';
            mask.innerHTML = '<div style="background:#fff;border-radius:6px;width:min(980px,94vw);max-height:88vh;overflow:auto;padding:1rem 1.2rem;">'
                + '<h3 style="margin:0 0 0.5rem;">注文書の作成（ケーブルラック）</h3>'
                + '<div style="font-size:0.78rem;color:#555;margin-bottom:0.6rem;">対象：' + rkEsc(places.join(' ／ ')) + '</div>'
                + '<div style="display:grid;grid-template-columns:repeat(2,1fr);gap:0.5rem;margin-bottom:0.8rem;">'
                + '<label style="font-size:0.8rem;">宛先<br><input list="rkOrdAtesakiList" id="rkOrdAtesaki" value="' + rkEsc(h.atesaki || '') + '" style="width:100%;padding:3px;"><datalist id="rkOrdAtesakiList">' + dl(st.atesaki) + '</datalist></label>'
                + '<label style="font-size:0.8rem;">担当者<br><input list="rkOrdTantouList" id="rkOrdTantou" value="' + rkEsc(h.tantou || '') + '" style="width:100%;padding:3px;"><datalist id="rkOrdTantouList">' + dl(st.tantou) + '</datalist></label>'
                + '<label style="font-size:0.8rem;">工事名<br><input id="rkOrdKojiName" value="' + rkEsc(h.koujiName || _lightProjName()) + '" style="width:100%;padding:3px;"></label>'
                + '<label style="font-size:0.8rem;">工事番号<br><input id="rkOrdKojiNo" value="' + rkEsc(h.koujiNo || '') + '" style="width:100%;padding:3px;"></label>'
                + '</div>'
                + '<table class="light-table" style="width:100%;"><thead><tr><th style="width:40px;">選択</th><th>品名1</th><th>品名2</th><th>品番</th><th>メーカー</th><th style="width:90px;">数量</th><th style="width:170px;">備考</th></tr></thead><tbody>' + body + '</tbody></table>'
                + '<div style="margin-top:0.9rem;display:flex;gap:0.5rem;align-items:center;">'
                + '<label style="font-size:0.78rem;display:flex;align-items:center;gap:4px;">出力単位<select id="rkOrdMode" style="font-size:0.78rem;padding:2px 4px;"><option value="all">まとめて1枚</option><option value="place">階・小区分ごとに分ける</option><option value="g1">品名1ごとに分ける</option></select></label>'
                + '<label style="font-size:0.78rem;display:flex;align-items:center;gap:4px;margin-right:auto;"><input type="checkbox" id="rkOrdMark" checked style="width:auto;">出力した行に注文済／注文日を記録する</label>'
                + '<button class="btn-action" onclick="rkCloseOrderDialog()">キャンセル</button>'
                + '<button class="btn-action" style="background:#c62828;color:#fff;" onclick="rkDoExportOrder()">注文書を出力</button>'
                + '</div></div>';
            document.body.appendChild(mask);
        }
        function rkDoExportOrder() {
            var o = window.__rkOrder;
            if (!o) return;
            var picked = [];
            Array.prototype.forEach.call(document.querySelectorAll('#rkOrderMask input.rk-ordsel:checked'), function (cb) {
                var i = Number(cb.getAttribute('data-i')), x = o.lines[i];
                if (!x) return;
                var q = document.querySelector('#rkOrderMask input.rk-ordqty[data-i="' + i + '"]');
                var nt = document.querySelector('#rkOrderMask input.rk-ordnote[data-i="' + i + '"]');
                picked.push({ it: x.it, g: x.g, key: x.key, n: rkN(q ? q.value : x.n), unit: x.unit, note: nt ? nt.value : '' });
            });
            if (!picked.length) { alert('出力する品目を選択してください。'); return; }
            var atesaki = (document.getElementById('rkOrdAtesaki') || {}).value || '';
            var tantou = (document.getElementById('rkOrdTantou') || {}).value || '';
            var koujiName = (document.getElementById('rkOrdKojiName') || {}).value || '';
            var koujiNo = (document.getElementById('rkOrdKojiNo') || {}).value || '';
            var mark = !!(document.getElementById('rkOrdMark') || {}).checked;
            var mode = (document.getElementById('rkOrdMode') || {}).value || 'all';
            _pkSaveOrderHeader({ atesaki: atesaki, tantou: tantou, koujiName: koujiName, koujiNo: koujiNo });
            var rows = _rk.rows.filter(function (r) { return o.ids.indexOf(r.id) >= 0; });
            var placeKey = function (r) { return ((r.floor || '') + ' ' + (r.sub || '')).trim(); };
            var places = [];
            rows.forEach(function (r) { var s = placeKey(r); if (s && places.indexOf(s) < 0) places.push(s); });
            var d = new Date();
            var dateStr = d.getFullYear() + '年' + (d.getMonth() + 1) + '月' + d.getDate() + '日';
            var iso = d.getFullYear() + '-' + ('0' + (d.getMonth() + 1)).slice(-2) + '-' + ('0' + d.getDate()).slice(-2);
            var secs = [];
            if (mode === 'place') {
                places.forEach(function (kk) {
                    var rs = rows.filter(function (r) { return placeKey(r) === kk; });
                    var ls = [];
                    picked.forEach(function (p) {
                        var n = 0;
                        rs.forEach(function (r) { n += rkN((r.counts || {})[p.key]); });
                        if (n > 0) ls.push({ it: p.it, g: p.g, n: n, unit: p.unit, note: p.note });
                    });
                    if (ls.length) secs.push({ sub: kk, places: [kk], lines: ls });
                });
            } else if (mode === 'g1') {
                var gs = [];
                picked.forEach(function (p) { if (gs.indexOf(p.g) < 0) gs.push(p.g); });
                gs.forEach(function (g) {
                    secs.push({ sub: g, places: places, lines: picked.filter(function (p) { return p.g === g; }) });
                });
            } else {
                secs.push({ sub: '', places: places, lines: picked });
            }
            if (!secs.length) { alert('出力対象がありません。'); return; }
            var css = '*{box-sizing:border-box;}'
                + '@page{size:210mm 297mm;margin:14mm 11mm;}'
                + 'body{font-family:"Yu Gothic","Meiryo","Hiragino Kaku Gothic ProN",sans-serif;font-size:9pt;color:#111;margin:0;padding:0;}'
                + 'section.pg{width:188mm;} section.pg + section.pg{margin-top:12mm;} section.brk{page-break-after:always;}'
                + '.ttl{text-align:center;font-size:19pt;font-weight:700;letter-spacing:10px;margin:0 0 1mm 0;}'
                + '.ttl-rule{width:52mm;height:1px;background:#111;margin:0 auto 6mm auto;}'
                + '.top{display:flex;justify-content:space-between;align-items:flex-start;margin-bottom:5mm;}'
                + '.to{font-size:12pt;font-weight:700;border-bottom:1px solid #111;padding:0 6mm 1mm 0;min-width:70mm;}'
                + '.from{font-size:8.5pt;line-height:1.6;text-align:right;}'
                + '.meta{width:100%;border-collapse:collapse;margin-bottom:4mm;}'
                + '.meta th,.meta td{border:1px solid #666;padding:1.4mm 2mm;font-size:8.5pt;}'
                + '.meta th{background:#f0f0f0;width:24mm;text-align:left;font-weight:600;}'
                + 'table.items{width:100%;border-collapse:collapse;}'
                + 'table.items th,table.items td{border:1px solid #666;padding:1.6mm 2mm;font-size:8.5pt;}'
                + 'table.items th{background:#eceff1;font-weight:600;text-align:center;}'
                + 'table.items td.c{text-align:center;}table.items td.r{text-align:right;}'
                + 'tfoot td{background:#f5f5f5;font-weight:700;}'
                + '.note{margin-top:5mm;font-size:8pt;color:#333;line-height:1.6;}';
            var pages = '';
            secs.forEach(function (sec, si) {
                var tq = 0;
                sec.lines.forEach(function (p) { tq += rkN(p.n); });
                var b = '';
                sec.lines.forEach(function (p, i) {
                    b += '<tr><td class="c">' + (i + 1) + '</td>'
                       + '<td>' + rkEsc(p.g) + '</td>'
                       + '<td>' + rkEsc(p.it.name2) + '</td>'
                       + '<td>' + rkEsc(p.it.hinban) + '</td>'
                       + '<td>' + rkEsc(p.it.maker) + '</td>'
                       + '<td class="r">' + p.n + '</td>'
                       + '<td class="c">' + rkEsc(p.unit) + '</td>'
                       + '<td>' + rkEsc(p.note) + '</td></tr>';
                });
                pages += '<section class="pg' + ((si < secs.length - 1) ? ' brk' : '') + '">'
                    + '<div class="ttl">注 文 書</div><div class="ttl-rule"></div>'
                    + '<div class="top"><div><div class="to">' + rkEsc(atesaki) + ' 御中</div></div>'
                    + '<div class="from">' + rkEsc(dateStr) + '<br>エル・エル・イー電気株式会社<br>担当：' + rkEsc(tantou) + '</div></div>'
                    + '<table class="meta">'
                    + '<tr><th>工事名</th><td>' + rkEsc(koujiName) + '</td><th>工事番号</th><td>' + rkEsc(koujiNo) + '</td></tr>'
                    + '<tr><th>区分</th><td>ケーブルラック' + (sec.sub ? '　（' + rkEsc(sec.sub) + '）' : '') + '</td><th>合計数量</th><td>' + tq + '</td></tr>'
                    + '<tr><th>対象</th><td colspan="3">' + rkEsc((sec.places || []).join(' ／ ')) + '</td></tr>'
                    + '</table>'
                    + '<table class="items"><thead><tr>'
                    + '<th style="width:10mm;">No</th><th style="width:32mm;">品名1</th><th>品名2</th><th style="width:32mm;">品番</th><th style="width:24mm;">メーカー</th>'
                    + '<th style="width:16mm;">数量</th><th style="width:12mm;">単位</th><th style="width:28mm;">備考</th></tr></thead>'
                    + '<tbody>' + b + '</tbody>'
                    + '<tfoot><tr><td colspan="5" class="c">合　計</td><td class="r">' + tq + '</td><td colspan="2"></td></tr></tfoot></table>'
                    + '<div class="note">※ 下記の通りご注文いたします。数量・品番のご確認をお願いいたします。</div>'
                    + '</section>';
            });
            var html = '<!DOCTYPE html><html lang="ja"><head><meta charset="utf-8"><title>注文書 ' + rkEsc(koujiName) + '</title><style>' + css + '</style></head><body>' + pages + '</body></html>';
            var w = window.open('', '_blank');
            if (!w) { alert('ポップアップがブロックされました。'); return; }
            w.document.open(); w.document.write(html); w.document.close();
            if (mark) {
                rows.forEach(function (r) { r.ordered = true; r.orderedDate = iso; rkUpsertRow(r); });
                rkRenderSum(); rkRenderAgg();
            }
            rkCloseOrderDialog();
        }

        function switchTab(tabName) {
            document.querySelectorAll('.tab-content').forEach(tab => {
                tab.classList.remove('active');
            });
            document.querySelectorAll('.nav-tab').forEach(tab => {
                tab.classList.remove('active');
            });

            document.getElementById(tabName).classList.add('active');
            document.querySelector(`[data-tab="${tabName}"]`).classList.add('active');

            if (tabName === 'circuits') {
                renderCircuits();
            } else if (tabName === 'feeders') {
                renderFeeders();
            } else if (tabName === 'transformer') {
                renderTransformerCalculation();
                renderTransformerList();
            } else if (tabName === 'diagram') {
                renderSystemDiagram();
            } else if (tabName === 'master') {
                renderMasterTables();
            } else if (tabName === 'weakCurrent') {
                wcInit();
            } else if (tabName === 'qaTab') {
                qaInit();
            } else if (tabName === 'rack') {
                rkInit();
            } else if (tabName === 'wiring') {
                pkInit('wiring');
            } else if (tabName === 'lighting') {
                lightInit();
            } else if (tabName === 'siteMaster') {
                smInit();
            }
        }

        async function loadAllData() {
            // ★ Supabaseからプロジェクトデータを一括ロード
            try {
                var dbProjList = await sharedLoadProjectList();
                if (dbProjList && dbProjList.length > 0) {
                    var localList = projectGetList();
                    // DBにあるプロジェクトをローカルにマージ
                    dbProjList.forEach(function(dp) {
                        if (!localList.find(function(lp) { return lp.id === dp.id; })) {
                            localList.push(dp);
                        }
                    });
                    projectSaveList(localList);  // uses sharedSave
                }
                await sharedLoadAll(projectGetCurrent());
            } catch(e) { console.error('loadAllData sharedLoadAll error:', e); }

            try {
                // 先に回路データを読み込まないと 盤一覧の集計（lighting/outlet/電流等）が 0 になる
                await loadCircuits();
                await loadPanels();
                await loadFeeders();
                // 起動時に分岐→子幹線リンクを一括同期（子孫の回路変更を親分岐回路へカスケード反映）
                await syncAllBranchFeeders();
            } catch (error) {
                console.error('Error loading data:', error);
            }

            // ★ Realtime購読開始
            sharedSubscribeRealtime();
        }

        async function loadPanels() {
            const { data, error } = await db
                .from('panels')
                .select('*')
                .eq('project_id', projectGetCurrent())
                .order('created_at', { ascending: true });

            if (error) throw error;
            allPanels = data || [];
            renderPanels();
            updatePanelFilterOptions();
        }

        async function loadCircuits() {
            const { data, error } = await db
                .from('circuits')
                .select('*')
                .eq('project_id', projectGetCurrent())
                .order('sort_order', { ascending: true });

            if (error) throw error;
            allCircuits = data || [];

            // Supabase numeric 列が文字列で返るケースがあるので強制的に Number 化
            const numFields = ['lighting', 'outlet', 'fc', 'oa', 'feeder', 'voltage', 'af', 'at', 'remocon', 'sort_order'];
            allCircuits.forEach(c => {
                numFields.forEach(f => {
                    if (c[f] != null) {
                        const n = Number(c[f]);
                        c[f] = isNaN(n) ? 0 : n;
                    }
                });
            });

            // Merge local data
            allCircuits.forEach(c => {
                if (localCircuitData[c.id]) {
                    Object.assign(c, localCircuitData[c.id]);
                }
            });

            // カテゴリ復元ヒューリスティック:
            // 過去に入力した回路で localCircuitData に category が無い場合でも
            // 他の属性から動力らしさを推測して自動分類する
            let recovered = 0;
            allCircuits.forEach(c => {
                if (c.category === '電灯' || c.category === '動力') return;
                const motorMeta = getMotorMeta(c.id);
                const has3PhaseBreaker = c.breaker === 'MCCB3P' || c.breaker === 'ELCB3P';
                const isMotorSymbol = c.symbol === '◇';
                const isRSTPhase = c.phase && ['R','S','T','R-S','S-T','R-T','RST'].includes(c.phase);
                const hasMotorKw = motorMeta && motorMeta.kw > 0;
                const looksLikeMotor = hasMotorKw || isMotorSymbol || (has3PhaseBreaker && isRSTPhase);
                c.category = looksLikeMotor ? '動力' : '電灯';
                if (!localCircuitData[c.id]) localCircuitData[c.id] = {};
                localCircuitData[c.id].category = c.category;
                recovered++;
            });
            if (recovered > 0) saveLocalCircuitData();

            // 回路データが更新されたら 盤一覧の集計も再計算
            if (allPanels && allPanels.length > 0) {
                renderPanels();
            }
        }

        async function loadFeeders() {
            // DBからは id 昇順で取得し、その後クライアント側で幹線No降順ソート
            const { data, error } = await db
                .from('feeders')
                .select('*')
                .eq('project_id', projectGetCurrent())
                .order('sort_order', { ascending: true, nullsFirst: true })
                .order('id', { ascending: true });

            if (error) throw error;
            allFeeders = data || [];

            // 幹線No を自然順で降順ソート（"F-10" > "F-9" を正しく扱う）
            // 幹線Noは localFeederData[id].feeder_no に文字列で保存されている
            const naturalKey = (s) => {
                const str = String(s || '');
                // 数字部分をゼロパディングして辞書順ソートで自然順を実現
                return str.replace(/\d+/g, (n) => n.padStart(12, '0'));
            };
            allFeeders.sort((a, b) => {
                const aNo = localFeederData[a.id]?.feeder_no || '';
                const bNo = localFeederData[b.id]?.feeder_no || '';
                // 両方空なら id 昇順（古い順）にフォールバック
                if (!aNo && !bNo) return (a.id || 0) - (b.id || 0);
                // 片方だけ空なら空を末尾へ
                if (!aNo) return 1;
                if (!bNo) return -1;
                const ak = naturalKey(aNo);
                const bk = naturalKey(bNo);
                if (ak === bk) return (a.id || 0) - (b.id || 0);
                return ak < bk ? -1 : 1; // 昇順
            });
        }

        // ★ 盤設計kVA・設計需要率 保存/読込
        const PANEL_DESIGN_PREFIX = 'elecCalc:panelDesign:';
        const PANEL_DESIGN_DEMAND_PREFIX = 'elecCalc:panelDesignDemand:';
        function getPanelDesignKva(panelName) {
            try { return Number(localStorage.getItem(PANEL_DESIGN_PREFIX + panelName)) || 0; } catch(e) { return 0; }
        }
        function setPanelDesignKva(panelName, val) {
            sharedSave(PANEL_DESIGN_PREFIX + panelName, String(val));
        }
        function getPanelDesignDemand(panelName) {
            try { var v = localStorage.getItem(PANEL_DESIGN_DEMAND_PREFIX + panelName); return v !== null ? Number(v) : -1; } catch(e) { return -1; }
        }
        function setPanelDesignDemand(panelName, val) {
            sharedSave(PANEL_DESIGN_DEMAND_PREFIX + panelName, String(val));
        }

        function renderPanels() {
            const tbody = document.getElementById('panelsBody');
            tbody.innerHTML = '';

            allPanels.forEach(panel => {
                const circuits = allCircuits.filter(c => c.panel_name === panel.name);
                const summaries = calculatePanelSummaries(panel.name, circuits);
                const row = createPanelRow(panel, summaries);
                tbody.appendChild(row);
                // ★ 設計値行を追加
                const designRow = createPanelDesignRow(panel, summaries);
                tbody.appendChild(designRow);
            });

            // 需要率inputのイベント: tbodyへのデリゲーションに一本化
            //  - 行を差し替えても(replaceChild)リスナーが失われない
            //  - 重複バインド防止フラグで renderPanels 複数回呼び出しに対応
            if (!tbody.dataset.demandRateDelegated) {
                tbody.dataset.demandRateDelegated = '1';

                const rerenderRow = (input) => {
                    const name = input.dataset.panelName;
                    if (!name) return;
                    const panel = allPanels.find(p => p.name === name);
                    if (!panel) return;
                    const circuits = allCircuits.filter(c => c.panel_name === name);
                    const summaries = calculatePanelSummaries(name, circuits);
                    const newRow = createPanelRow(panel, summaries);
                    const oldRow = input.closest('tr');
                    if (!oldRow || !oldRow.parentNode) return;
                    // 新しい行のinputにフォーカスを引き継ぐため、元の入力値と選択範囲を記録
                    const caret = input.selectionStart;
                    oldRow.parentNode.replaceChild(newRow, oldRow);
                    // フォーカス復帰（表示のみ更新して入力継続できるようにする）
                    const newInput = newRow.querySelector('.panel-demand-rate-input');
                    if (newInput) {
                        newInput.focus();
                        if (caret != null) {
                            try { newInput.setSelectionRange(caret, caret); } catch (_) {}
                        }
                    }
                };

                // 入力中: 値が有効なら即座にlocalStorage保存＋行再描画
                tbody.addEventListener('input', (e) => {
                    const el = e.target;
                    if (!el.classList || !el.classList.contains('panel-demand-rate-input')) return;
                    const n = Number(el.value);
                    if (isNaN(n)) return;
                    if (n < 0 || n > 200) return;
                    setDemandRate(el.dataset.panelName, n);
                    rerenderRow(el);
                });

                // 確定時: 最終値をもう一度保存して再描画＋幹線計算側へ同期
                tbody.addEventListener('change', (e) => {
                    const el = e.target;
                    if (!el.classList) return;
                    if (el.classList.contains('panel-demand-rate-input')) {
                        const n = Number(el.value);
                        if (isNaN(n)) return;
                        const clamped = Math.max(0, Math.min(200, n));
                        setDemandRate(el.dataset.panelName, clamped);
                        rerenderRow(el);
                        syncFeedersDemandFromPanel(el.dataset.panelName, clamped);
                    }
                    // ★ 設計kVA入力
                    if (el.classList.contains('panel-design-kva-input')) {
                        const v = Number(el.value) || 0;
                        setPanelDesignKva(el.dataset.panelName, v);
                        renderPanels();
                    }
                    // ★ 設計需要率入力
                    if (el.classList.contains('panel-design-demand-input')) {
                        const v = el.value.trim() === '' ? -1 : (Number(el.value) || 0);
                        setPanelDesignDemand(el.dataset.panelName, v);
                        renderPanels();
                    }
                });
            }

            requestAnimationFrame(syncPanelsScrollProxyWidth);
        }

        function calculatePanelSummaries(panelName, circuits) {
            // Supabase numeric 列は文字列で返ることがあるので必ず Number へ正規化
            const num = (v) => {
                const n = Number(v);
                return isNaN(n) ? 0 : n;
            };
            const lighting = circuits.reduce((sum, c) => sum + num(c.lighting), 0);
            const outlet = circuits.reduce((sum, c) => sum + num(c.outlet), 0);
            const fc = circuits.reduce((sum, c) => sum + num(c.fc), 0);
            const oa = circuits.reduce((sum, c) => sum + num(c.oa), 0);
            const feeder = circuits.reduce((sum, c) => sum + num(c.feeder), 0);

            const total = lighting + outlet + fc + oa + feeder;
            // type が未設定・他の値でも集計対象とする（RC行のみ除外）
            const mainCircuits = circuits.filter(c => c.type !== 'RC');

            const panel = allPanels.find(p => p.name === panelName);
            const isThreePhase = panel && panel.elec_type === '3φ3W';

            // 回路ごとの負荷合計（kVA）
            const circuitVA = (c) => num(c.lighting) + num(c.outlet) + num(c.fc) + num(c.oa) + num(c.feeder);

            // 実効相判定: DB保存の c.phase は古い可能性があるため、電圧・回路Noから毎回算出
            //   1φ3W: 200V以上 → L1-L2 / 100V → 回路Noの奇偶 (奇=L1, 偶=L2) / アルファベットも循環
            //   3φ3W: 保存値(R/S/T)を使用（フォールバック R）
            const effectivePhase = (c) => {
                const v = num(c.voltage) || 100;
                if (isThreePhase) return c.phase || 'R';
                if (v >= 200) return 'L1-L2';
                // circuitNoToIndex は後方で function 宣言されているためホイスティングで呼べる
                const no = (typeof circuitNoToIndex === 'function') ? circuitNoToIndex(c.circuit_no) : parseInt(c.circuit_no, 10);
                if (!isNaN(no)) return (no % 2 === 1) ? 'L1' : 'L2';
                // 回路No不明時は保存値にフォールバック
                return c.phase || 'L1';
            };

            let current = 0;
            let l1Current = 0;
            let l2Current = 0;

            if (isThreePhase) {
                // 3φ3W: I = VA / (√3 × 200)
                current = total * 1000 / (Math.sqrt(3) * 200);
            } else {
                // 1φ3W: 内線規程に基づき各電圧側線の電流を相別に算定
                // L1側電流 = Σ(L1単独100V負荷)/100 + Σ(L1-L2間200V負荷)/200
                // L2側電流 = Σ(L2単独100V負荷)/100 + Σ(L1-L2間200V負荷)/200
                // 幹線電流 = max(I_L1, I_L2)
                mainCircuits.forEach(c => {
                    const va = circuitVA(c) * 1000; // kVA → VA
                    if (va <= 0) return;
                    const v = num(c.voltage) || 100;
                    const ph = effectivePhase(c);
                    if (v >= 200 || ph === 'L1-L2') {
                        // 200V負荷は両側線に同じ電流が流れる
                        const i = va / 200;
                        l1Current += i;
                        l2Current += i;
                    } else if (ph === 'L2') {
                        l2Current += va / 100;
                    } else {
                        // L1 または未設定
                        l1Current += va / 100;
                    }
                });
                current = Math.max(l1Current, l2Current);
            }

            const panelAT = panel ? (panel.at || 0) : 0;
            const atStatus = panelAT >= current ? 'OK' : '×';

            // 相別 kVA 内訳（1φ3W 用）実効phaseで判定
            // l1Only: L1単独(100V L1相)
            // l2Only: L2単独(100V L2相)
            // l12   : L1-L2間(200V)
            let l1Only = 0;
            let l2Only = 0;
            let l12 = 0;
            if (!isThreePhase) {
                mainCircuits.forEach(c => {
                    const va = circuitVA(c);
                    if (va <= 0) return;
                    const v = num(c.voltage) || 100;
                    const ph = effectivePhase(c);
                    if (v >= 200 || ph === 'L1-L2') {
                        l12 += va;
                    } else if (ph === 'L2') {
                        l2Only += va;
                    } else {
                        l1Only += va;
                    }
                });
            }
            // 内線規程 1305-2 の設備容量按分: L1-L2間負荷は L1側・L2側双方に全量算入
            const l1Sum = l1Only + l12;
            const l2Sum = l2Only + l12;

            let balance = null;
            const sumByPhase = (phaseVal) => mainCircuits.filter(c => c.phase === phaseVal).reduce((s, c) => s + circuitVA(c), 0);

            if (isThreePhase && mainCircuits.length > 0) {
                // 3φ3W: 内線規程 1305-3条 設備不平衡率 ≤30%
                // 分子 = 各線間に接続される単相負荷設備容量の最大と最小の差
                // 分母 = 総負荷設備容量 × 1/3
                const rSum = sumByPhase('R');
                const sSum = sumByPhase('S');
                const tSum = sumByPhase('T');
                const maxP = Math.max(rSum, sSum, tSum);
                const minP = Math.min(rSum, sSum, tSum);
                const totalP = rSum + sSum + tSum;
                const denom3 = totalP / 3;
                if (denom3 > 0) {
                    balance = (maxP - minP) / denom3 * 100;
                }
            } else if (!isThreePhase && mainCircuits.length > 0) {
                // 1φ3W: 内線規程 1305-2 設備不平衡率 ≤40%
                // 分子 = |L1単独 − L2単独|   （L1-L2間は双方に同量入るため差に寄与しない）
                // 分母 = 総負荷設備容量 / 2 = (L1単独 + L2単独 + L1-L2間) / 2
                const totalLoad = l1Only + l2Only + l12;
                const denom = totalLoad / 2;
                if (denom > 0) {
                    balance = Math.abs(l1Only - l2Only) / denom * 100;
                }
            }

            return {
                lighting,
                outlet,
                fc,
                oa,
                feeder,
                total,
                current: Math.round(current * 100) / 100,
                atStatus,
                balance,
                // 1φ3W 相別 kVA 内訳
                l1Only: Math.round(l1Only * 100) / 100,
                l2Only: Math.round(l2Only * 100) / 100,
                l12: Math.round(l12 * 100) / 100,
                l1Sum: Math.round(l1Sum * 100) / 100, // L1側合計(L1単独+L1-L2間)
                l2Sum: Math.round(l2Sum * 100) / 100, // L2側合計(L2単独+L1-L2間)
                l1Current: Math.round(l1Current * 100) / 100,
                l2Current: Math.round(l2Current * 100) / 100
            };
        }

        function createPanelRow(panel, summaries) {
            const row = document.createElement('tr');

            let balanceText = '-';
            if (summaries.balance !== null) {
                const balanceStatus = summaries.balance <= 40 ? 'OK' : '×';
                balanceText = `${summaries.balance.toFixed(1)}% <span class="badge ${summaries.balance <= 40 ? 'badge-ok' : 'badge-ng'}">${balanceStatus}</span>`;
            }

            const fx = (v) => (Number(v) || 0).toFixed(2);

            // 需要率（盤ごとに localStorage から取得）適用後の値を算定
            const demandRate = getDemandRate(panel.name);
            const factor = demandRate / 100;
            const dTotal = summaries.total * factor;
            const dCurrent = summaries.current * factor;
            const panelAT = Number(panel.at) || 0;
            const atOKd = panelAT > 0 && panelAT >= dCurrent;
            const atBadgeD = panelAT === 0 ? '-'
                : `<span class="badge ${atOKd ? 'badge-ok' : 'badge-ng'}">${atOKd ? 'OK' : '×'}</span>`;

            row.innerHTML = `
                <td rowspan="2" style="font-weight:bold;vertical-align:middle;">${panel.name}</td>
                <td rowspan="2" style="vertical-align:middle;">${panel.elec_type}</td>
                <td rowspan="2" style="vertical-align:middle;">${panel.main_breaker}</td>
                <td rowspan="2" style="vertical-align:middle;">${panel.af}</td>
                <td rowspan="2" style="vertical-align:middle;">${panel.at}</td>
                <td>${fx(summaries.lighting)}</td>
                <td>${fx(summaries.outlet)}</td>
                <td>${fx(summaries.fc)}</td>
                <td>${fx(summaries.oa)}</td>
                <td>${fx(summaries.feeder)}</td>
                <td style="font-weight:bold;">${fx(summaries.total)}</td>
                <td>${summaries.current} A</td>
                <td><span class="badge ${summaries.atStatus === 'OK' ? 'badge-ok' : 'badge-ng'}">${summaries.atStatus}</span></td>
                <td>
                    <input type="number" class="panel-demand-rate-input" data-panel-name="${panel.name}"
                        value="${demandRate}" min="0" max="200" step="1"
                        style="width:60px;padding:0.2rem 0.3rem;border:1px solid #64b5f6;border-radius:4px;text-align:right;font-weight:bold;color:#0d47a1;background:#fff9c4;" />
                </td>
                <td style="background:#fff9c4;font-weight:bold;">${fx(dTotal)}</td>
                <td style="background:#fff9c4;">${dCurrent.toFixed(1)} A</td>
                <td style="background:#fff9c4;">${atBadgeD}</td>
                <td>${balanceText}</td>
                <td rowspan="2" style="vertical-align:middle;">
                    <button class="btn-small" onclick="editPanel(${panel.id})">編集</button>
                    <button class="btn-small btn-delete" onclick="deletePanel(${panel.id})">削除</button>
                </td>
            `;

            return row;
        }

        // ★ 盤の設計値行（2行目：青背景）
        function createPanelDesignRow(panel, summaries) {
            const row = document.createElement('tr');
            row.style.cssText = 'background:#e3f2fd;border-bottom:2px solid #1565c0;';
            const designRawInput = getPanelDesignKva(panel.name); // 入力値（3φ3W=kW, それ以外=kVA）
            const pElecType = panel.elec_type || '1φ3W';
            const is3phase = (pElecType === '3φ3W');
            // ★ 3φ3Wはkw入力→kVA換算、それ以外はkVAそのまま
            let designKva = designRawInput;
            if (is3phase && designRawInput > 0) {
                var dpf = 0.8, deff = 0.85;
                var dIm = (designRawInput * 1000) / (Math.sqrt(3) * 200 * dpf * deff);
                designKva = Math.sqrt(3) * 200 * dIm / 1000;
            }
            // 設計需要率（-1 = 未設定 → 実負荷側の需要率を使う）
            const designDemandRaw = getPanelDesignDemand(panel.name);
            const realDemandRate = getDemandRate(panel.name);
            const designDemandRate = designDemandRaw >= 0 ? designDemandRaw : realDemandRate;
            const factor = designDemandRate / 100;
            const dTotal = designKva * factor;
            // 電流計算（需要率適用前の電流と適用後の電流）
            let dCurrentRaw = 0; // 需要率適用前
            if (is3phase) dCurrentRaw = designKva * 1000 / (Math.sqrt(3) * 200);
            else if (pElecType === '1φ3W') dCurrentRaw = designKva * 1000 / 200;
            else dCurrentRaw = designKva * 1000 / 100;
            let dCurrentDemand = dCurrentRaw * factor; // 需要率適用後
            const panelAT = Number(panel.at) || 0;
            const atOkRaw = panelAT > 0 && panelAT >= dCurrentRaw;
            const atBadgeRaw = panelAT === 0 ? '-' : `<span class="badge ${atOkRaw ? 'badge-ok' : 'badge-ng'}">${atOkRaw ? 'OK' : '×'}</span>`;
            const atOkD = panelAT > 0 && panelAT >= dCurrentDemand;
            const atBadgeD = panelAT === 0 ? '-' : `<span class="badge ${atOkD ? 'badge-ok' : 'badge-ng'}">${atOkD ? 'OK' : '×'}</span>`;
            // 差異率
            const diff = designKva > 0 && summaries.total > 0 ? ((summaries.total - designKva) / designKva * 100) : 0;
            const diffStr = designKva > 0 ? (diff >= 0 ? '+' : '') + diff.toFixed(0) + '%' : '';
            const diffColor = designKva > 0 ? (Math.abs(diff) > 20 ? '#c62828' : (Math.abs(diff) > 10 ? '#e65100' : '#1b5e20')) : '#999';

            // 盤名称・種別・主遮断器・AF・AT・操作は行1でrowspan=2済み → ここでは出さない
            row.innerHTML = `
                <td colspan="5" style="text-align:center;padding:2px;background:#e3f2fd;">
                    <span style="font-weight:bold;color:#1565c0;font-size:0.72rem;">設計${is3phase ? 'kW' : 'kVA'}→</span>
                    <input type="number" step="0.01" class="panel-design-kva-input" data-panel-name="${panel.name}"
                        value="${designRawInput || ''}" placeholder="${is3phase ? 'kW' : 'kVA'}"
                        style="width:80px;padding:0.2rem 0.3rem;border:1px solid #1565c0;border-radius:4px;text-align:right;font-weight:bold;color:#1565c0;background:#fff;"
                        title="${is3phase ? 'kW入力→kVA自動換算 (Im=kW/(√3×V×cosφ×η), kVA=√3×V×Im)' : 'kVA入力（そのまま使用）'}" />
                    ${is3phase && designRawInput > 0 ? '<span style="font-size:0.65rem;color:#1565c0;margin-left:3px;">' + designRawInput + 'kW→' + designKva.toFixed(1) + 'kVA</span>' : ''}
                </td>
                <td style="font-weight:bold;color:#1565c0;background:#e3f2fd;">${designKva > 0 ? designKva.toFixed(2) : '-'}</td>
                <td style="color:#1565c0;background:#e3f2fd;">${designKva > 0 ? dCurrentRaw.toFixed(1) + ' A' : '-'}</td>
                <td style="background:#e3f2fd;">${designKva > 0 ? atBadgeRaw : '-'}</td>
                <td style="text-align:center;padding:2px;background:#e3f2fd;">
                    <input type="number" class="panel-design-demand-input" data-panel-name="${panel.name}"
                        value="${designDemandRaw >= 0 ? designDemandRaw : ''}" placeholder="${realDemandRate}" min="0" max="200" step="1"
                        style="width:50px;padding:0.2rem 0.3rem;border:1px solid #1565c0;border-radius:4px;text-align:right;font-weight:bold;color:#1565c0;background:#fff;"
                        title="設計需要率[%]（空欄=実負荷側の${realDemandRate}%を使用）" />
                </td>
                <td style="background:#e3f2fd;font-weight:bold;color:#1565c0;">${designKva > 0 ? dTotal.toFixed(2) : '-'}</td>
                <td style="background:#e3f2fd;color:#1565c0;">${designKva > 0 ? dCurrentDemand.toFixed(1) + ' A' : '-'}</td>
                <td style="background:#e3f2fd;">${designKva > 0 ? atBadgeD : '-'}</td>
                <td style="font-weight:bold;color:${diffColor};background:#e3f2fd;">${diffStr}</td>
            `;
            return row;
        }

        function openPanelModal() {
            editingPanelId = null;
            document.getElementById('panelModalTitle').textContent = '盤を追加';
            document.getElementById('panelForm').reset();
            document.getElementById('panelModal').classList.add('active');
        }

        function closePanelModal() {
            document.getElementById('panelModal').classList.remove('active');
        }

        function editPanel(panelId) {
            const panel = allPanels.find(p => p.id === panelId);
            if (!panel) return;

            editingPanelId = panelId;
            document.getElementById('panelModalTitle').textContent = '盤を編集';
            document.getElementById('panelName').value = panel.name;
            document.getElementById('panelElecType').value = panel.elec_type;
            document.getElementById('panelMainBreaker').value = panel.main_breaker;
            document.getElementById('panelAF').value = panel.af;
            document.getElementById('panelAT').value = panel.at;
            document.getElementById('panelModal').classList.add('active');
        }

        async function handleSavePanelForm(e) {
            e.preventDefault();

            const data = {
                name: document.getElementById('panelName').value,
                elec_type: document.getElementById('panelElecType').value,
                main_breaker: document.getElementById('panelMainBreaker').value,
                af: parseInt(document.getElementById('panelAF').value),
                at: parseInt(document.getElementById('panelAT').value)
            };

            try {
                if (editingPanelId) {
                    const { error } = await db
                        .from('panels')
                        .update(data)
                        .eq('id', editingPanelId);
                    if (error) throw error;
                } else {
                    // panels テーブルには sort_order 列が無いので created_at ASC で自然に末尾に入る
                    data.project_id = projectGetCurrent();
                    const { error } = await db
                        .from('panels')
                        .insert([data]);
                    if (error) throw error;
                }

                closePanelModal();
                await loadAllData();
            } catch (error) {
                console.error('Error saving panel:', error);
                if (error.message && error.message.includes('panels_name_key')) {
                    alert('同じ盤名称が既に登録されています。別の名称を入力してください。');
                } else {
                    alert('エラーが発生しました: ' + error.message);
                }
            }
        }

        async function deletePanel(panelId) {
            if (!confirm('この盤を削除しますか？')) return;

            try {
                const panel = allPanels.find(p => p.id === panelId);
                if (!panel) return;

                const { error: circuitError } = await db
                    .from('circuits')
                    .delete()
                    .eq('panel_name', panel.name)
                    .eq('project_id', projectGetCurrent());

                if (circuitError) throw circuitError;

                const { error: panelError } = await db
                    .from('panels')
                    .delete()
                    .eq('id', panelId);

                if (panelError) throw panelError;

                await loadAllData();
            } catch (error) {
                console.error('Error deleting panel:', error);
                alert('エラーが発生しました: ' + error.message);
            }
        }

        function updatePanelFilterOptions() {
            const filter = document.getElementById('circuitsPanelFilter');
            const currentValue = filter.value;
            const options = ['<option value="">全ての盤</option>'];

            allPanels.forEach(panel => {
                options.push(`<option value="${panel.name}">${panel.name}</option>`);
            });

            filter.innerHTML = options.join('');
            filter.value = currentValue;
        }

        // 横スクロール プロキシ（画面下に常時表示される横スクロールバー）
        function setupScrollProxy() {
            const wrapper = document.getElementById('circuitsTableWrapper');
            const proxy = document.getElementById('circuitsScrollProxy');
            if (!wrapper || !proxy) return;
            let syncing = false;
            proxy.addEventListener('scroll', () => {
                if (syncing) return;
                syncing = true;
                wrapper.scrollLeft = proxy.scrollLeft;
                syncing = false;
            });
            wrapper.addEventListener('scroll', () => {
                if (syncing) return;
                syncing = true;
                proxy.scrollLeft = wrapper.scrollLeft;
                syncing = false;
            });
            syncScrollProxyWidth();
        }

        function syncScrollProxyWidth() {
            const wrapper = document.getElementById('circuitsTableWrapper');
            const inner = document.getElementById('circuitsScrollProxyInner');
            const table = document.getElementById('circuitsTable');
            if (wrapper && inner && table) {
                inner.style.width = table.scrollWidth + 'px';
            }
            syncPanelsScrollProxyWidth();
        }

        // 盤一覧用の横スクロール プロキシ
        function setupPanelsScrollProxy() {
            const wrapper = document.getElementById('panelsTableWrapper');
            const proxy = document.getElementById('panelsScrollProxy');
            if (!wrapper || !proxy) return;
            let syncing = false;
            proxy.addEventListener('scroll', () => {
                if (syncing) return;
                syncing = true;
                wrapper.scrollLeft = proxy.scrollLeft;
                syncing = false;
            });
            wrapper.addEventListener('scroll', () => {
                if (syncing) return;
                syncing = true;
                proxy.scrollLeft = wrapper.scrollLeft;
                syncing = false;
            });
            syncPanelsScrollProxyWidth();
        }

        function syncPanelsScrollProxyWidth() {
            const wrapper = document.getElementById('panelsTableWrapper');
            const inner = document.getElementById('panelsScrollProxyInner');
            const table = document.getElementById('panelsTable');
            if (!wrapper || !inner || !table) return;
            inner.style.width = table.scrollWidth + 'px';
        }

        // 幹線一覧用 横スクロール プロキシ
        function setupFeedersScrollProxy() {
            const wrapper = document.getElementById('feedersTableWrapper');
            const proxy = document.getElementById('feedersScrollProxy');
            if (!wrapper || !proxy) return;
            let syncing = false;
            proxy.addEventListener('scroll', () => {
                if (syncing) return;
                syncing = true;
                wrapper.scrollLeft = proxy.scrollLeft;
                syncing = false;
            });
            wrapper.addEventListener('scroll', () => {
                if (syncing) return;
                syncing = true;
                proxy.scrollLeft = wrapper.scrollLeft;
                syncing = false;
            });
            syncFeedersScrollProxyWidth();
        }

        function syncFeedersScrollProxyWidth() {
            const wrapper = document.getElementById('feedersTableWrapper');
            const inner = document.getElementById('feedersScrollProxyInner');
            const table = document.getElementById('feedersTable');
            if (!wrapper || !inner || !table) return;
            inner.style.width = table.scrollWidth + 'px';
        }

        // 画面上に浮かせるヘッダー（ページを下にスクロールしても列名が消えないように）
        let _floatingHeaderSyncing = false;
        function setupFloatingHeader() {
            const wrapper = document.getElementById('circuitsTableWrapper');
            const floatContainer = document.getElementById('circuitsFloatingHeader');
            if (!wrapper || !floatContainer) return;
            // 横スクロール同期（クリック&ドラッグでヘッダー側も動かせるように）
            floatContainer.addEventListener('scroll', () => {
                if (_floatingHeaderSyncing) return;
                _floatingHeaderSyncing = true;
                wrapper.scrollLeft = floatContainer.scrollLeft;
                _floatingHeaderSyncing = false;
            });
            wrapper.addEventListener('scroll', () => {
                if (_floatingHeaderSyncing) return;
                _floatingHeaderSyncing = true;
                floatContainer.scrollLeft = wrapper.scrollLeft;
                _floatingHeaderSyncing = false;
            });
            window.addEventListener('scroll', updateFloatingHeader, { passive: true });
            window.addEventListener('resize', updateFloatingHeader);
        }

        function updateFloatingHeader() {
            const wrapper = document.getElementById('circuitsTableWrapper');
            const realTable = document.getElementById('circuitsTable');
            const floatContainer = document.getElementById('circuitsFloatingHeader');
            const floatTable = document.getElementById('circuitsFloatingHeaderTable');
            const floatThead = document.getElementById('circuitsFloatingHeaderThead');
            if (!wrapper || !realTable || !floatContainer || !floatThead) return;
            const realThead = realTable.querySelector('thead');
            if (!realThead) return;

            const wrapperRect = wrapper.getBoundingClientRect();
            const theadRect = realThead.getBoundingClientRect();

            // 本物のヘッダーがまだ画面に見えている、または表自体が画面外 → 非表示
            if (theadRect.bottom > 0 || wrapperRect.bottom < 50) {
                floatContainer.style.display = 'none';
                return;
            }

            // 内容（innerHTML）を同期
            if (floatThead.innerHTML !== realThead.innerHTML) {
                floatThead.innerHTML = realThead.innerHTML;
            }
            floatTable.style.minWidth = realTable.scrollWidth + 'px';
            floatTable.style.tableLayout = 'fixed';
            // 実テーブルの列幅をコピー（auto-layout ズレを防ぐ）
            const realThs = realThead.querySelectorAll('th');
            const floatThs = floatThead.querySelectorAll('th');
            if (realThs.length === floatThs.length) {
                realThs.forEach((th, i) => {
                    const w = th.getBoundingClientRect().width;
                    floatThs[i].style.width = w + 'px';
                    floatThs[i].style.minWidth = w + 'px';
                    floatThs[i].style.maxWidth = w + 'px';
                });
            }
            floatContainer.style.display = 'block';
            floatContainer.style.left = wrapperRect.left + 'px';
            floatContainer.style.width = wrapperRect.width + 'px';
            // 横スクロール位置をミラー
            if (!_floatingHeaderSyncing) {
                _floatingHeaderSyncing = true;
                floatContainer.scrollLeft = wrapper.scrollLeft;
                _floatingHeaderSyncing = false;
            }
        }

        // 矢印キーでセル間を移動（← → ↑ ↓）
        function handleArrowNav(e) {
            const target = e.target;
            if (!target.matches('input, select')) return;
            const key = e.key;
            if (key !== 'ArrowUp' && key !== 'ArrowDown' && key !== 'ArrowLeft' && key !== 'ArrowRight') return;

            // input[type=number/text] で左右キーはテキストキャレット移動を優先
            // （セル移動したい場合は Alt/Ctrl/Shift を押しながら、または end/home 付近では動く）
            // ここではシンプルに常にセル移動させる
            if ((key === 'ArrowLeft' || key === 'ArrowRight') && target.tagName === 'INPUT' && target.type !== 'number' && target.type !== 'checkbox') {
                // テキスト入力の場合はキャレットが端にある時だけ移動
                const pos = target.selectionStart;
                const len = (target.value || '').length;
                if (key === 'ArrowLeft' && pos > 0) return;
                if (key === 'ArrowRight' && pos < len) return;
            }

            const td = target.closest('td');
            const tr = target.closest('tr');
            if (!td || !tr) return;
            const tbody = tr.parentElement;
            const colIndex = Array.from(tr.children).indexOf(td);

            if (key === 'ArrowDown' || key === 'ArrowUp') {
                // 重要：↑↓ は常にブラウザ既定動作を抑止する
                // - select：選択変更を抑止（change → 再描画 → フォーカス消失を防ぐ）
                // - number：値の増減を抑止
                // - text：自動スクロール等を抑止
                e.preventDefault();
                e.stopPropagation();
                const dir = key === 'ArrowDown' ? 'next' : 'prev';
                const el = findInputInSameColumn(tr, colIndex, dir);
                if (el) {
                    focusCellElement(el);
                }
                return;
            } else if (key === 'ArrowRight' || key === 'ArrowLeft') {
                // 同じ行内の隣セル
                const dir = key === 'ArrowRight' ? 1 : -1;
                let i = colIndex + dir;
                while (i >= 0 && i < tr.children.length) {
                    const cell = tr.children[i];
                    const el = cell.querySelector('input:not([type=hidden]):not([disabled]), select:not([disabled])');
                    if (el) {
                        e.preventDefault();
                        e.stopPropagation();
                        focusCellElement(el);
                        return;
                    }
                    i += dir;
                }
                return;
            }
        }

        // セル要素に安全にフォーカスを当てる（自動スクロール抑止＋テキスト入力のみ全選択）
        function focusCellElement(el) {
            try {
                el.focus({ preventScroll: true });
            } catch (_) {
                el.focus();
            }
            // 全選択できるのは text/search/url/tel/password のみ。number/select/readonly では呼ばない
            if (el.tagName === 'INPUT') {
                const t = el.type;
                if ((t === 'text' || t === 'search' || t === 'url' || t === 'tel' || t === 'password') && !el.readOnly) {
                    try { el.select(); } catch (_) {}
                }
            }
            // 画面外なら最小限のスクロールで見える位置に寄せる
            const rect = el.getBoundingClientRect();
            const vh = window.innerHeight || document.documentElement.clientHeight;
            if (rect.top < 60) {
                window.scrollBy({ top: rect.top - 80, behavior: 'instant' in window ? 'instant' : 'auto' });
            } else if (rect.bottom > vh - 30) {
                window.scrollBy({ top: rect.bottom - vh + 40, behavior: 'instant' in window ? 'instant' : 'auto' });
            }
        }

        // 同じ列にinput/selectを持つ最初の隣接行を探す（空セル行はスキップ、違う列には絶対に移動しない）
        function findInputInSameColumn(currentRow, colIndex, direction) {
            let row = direction === 'next' ? currentRow.nextElementSibling : currentRow.previousElementSibling;
            while (row) {
                // カテゴリヘッダ（colspan行）はスキップ
                if (!row.classList.contains('category-header-row')) {
                    const cell = row.children[colIndex];
                    if (cell) {
                        const el = cell.querySelector('input:not([type=hidden]):not([disabled]), select:not([disabled])');
                        if (el) return el;
                    }
                }
                row = direction === 'next' ? row.nextElementSibling : row.previousElementSibling;
            }
            return null;
        }

        // 再描画前にフォーカス位置を覚えておき、描画後に復元する
        function captureCircuitFocusState() {
            const el = document.activeElement;
            if (!el || !el.dataset || !el.dataset.id) return null;
            const dataField = el.dataset.field || null;
            const motorField = el.dataset.motorField || null;
            if (!dataField && !motorField) return null;
            // circuits テーブル内の要素だけを対象に
            if (!el.closest('#circuitsTable')) return null;
            const state = {
                dataId: el.dataset.id,
                dataField: dataField,
                motorField: motorField,
                tagName: el.tagName,
            };
            if (el.tagName === 'INPUT' && (el.type === 'text' || el.type === 'search' || el.type === 'tel' || el.type === 'url' || el.type === 'password')) {
                state.selectionStart = el.selectionStart;
                state.selectionEnd = el.selectionEnd;
            }
            return state;
        }
        function restoreCircuitFocusState(state) {
            if (!state) return;
            const selector = state.motorField
                ? `#circuitsTable [data-id="${state.dataId}"][data-motor-field="${state.motorField}"]`
                : `#circuitsTable [data-id="${state.dataId}"][data-field="${state.dataField}"]`;
            const el = document.querySelector(selector);
            if (!el) return;
            try { el.focus({ preventScroll: true }); } catch (_) { el.focus(); }
            if (state.selectionStart != null && 'setSelectionRange' in el) {
                try { el.setSelectionRange(state.selectionStart, state.selectionEnd); } catch (_) {}
            }
        }

        // 需要率プリセット（内線規程 1305節 参考／国交省公共建築工事標準仕様書）
        const DEMAND_RATE_PRESETS = [
            { label: '100% (適用なし)', value: 100 },
            { label: '住宅・アパート 50%', value: 50 },
            { label: '事務所・銀行 70%', value: 70 },
            { label: '学校・教会 70%', value: 70 },
            { label: '店舗・飲食店 70%', value: 70 },
            { label: '旅館・ホテル 60%', value: 60 },
            { label: '病院 60%', value: 60 },
            { label: '劇場・映画館 80%', value: 80 },
            { label: '工場 80%', value: 80 },
            { label: 'カスタム…', value: 'custom' }
        ];
        const DEMAND_STORAGE_PREFIX = 'elecCalc:demandRate:';
        function getDemandRate(panelName) {
            try {
                const v = localStorage.getItem(DEMAND_STORAGE_PREFIX + panelName);
                if (v == null) return 100;
                const n = Number(v);
                return isNaN(n) ? 100 : Math.max(0, Math.min(200, n));
            } catch (_) { return 100; }
        }
        function setDemandRate(panelName, rate) {
            try { sharedSave(DEMAND_STORAGE_PREFIX + panelName, String(rate)); } catch (_) {}
        }

        // ===== 盤一覧 需要率 ⇔ 幹線計算 demand_factor 連動 =====
        // 根拠: 内線規程 JEAC8001 1305-1(需要率参考)・1310節(低圧幹線の設計) — 分電盤の
        //   主幹は幹線の終端であり、幹線需要率と盤主幹選定用の需要率は同一値であるべき。
        function findFeedersByPanelName(panelName) {
            if (!panelName) return [];
            return (allFeeders || []).filter(f => f.load_name === panelName);
        }

        // 盤一覧側で需要率を変更した際に、対応する幹線(feeders)の demand_factor も同期更新
        async function syncFeedersDemandFromPanel(panelName, rate) {
            try {
                const targets = findFeedersByPanelName(panelName);
                if (!targets.length) return;
                const clamped = Math.max(0, Math.min(200, Math.round(Number(rate) || 0)));
                let changed = false;
                for (const f of targets) {
                    if (Number(f.demand_factor) === clamped) continue;
                    const { error } = await db.from('feeders').update({ demand_factor: clamped }).eq('id', f.id);
                    if (error) { console.error('feeder demand sync error:', error); continue; }
                    f.demand_factor = clamped;
                    changed = true;
                }
                if (changed) {
                    await loadFeeders();
                    if (typeof renderFeeders === 'function') {
                        try { await renderFeeders(); } catch (_) {}
                    }
                    try { await updateTransformerCalculation(); } catch (_) {}
                }
            } catch (e) {
                console.error('syncFeedersDemandFromPanel:', e);
            }
        }

        // 幹線計算側で demand_factor を変更した際に、盤一覧の localStorage 需要率も同期
        function syncPanelDemandFromFeeder(feeder) {
            try {
                if (!feeder || !feeder.load_name) return;
                const panel = (allPanels || []).find(p => p.name === feeder.load_name);
                if (!panel) return;
                const rate = Math.max(0, Math.min(200, Number(feeder.demand_factor) || 0));
                const cur = getDemandRate(panel.name);
                if (cur === rate) return;
                setDemandRate(panel.name, rate);
                // 盤一覧/回路DBサマリーが描画済みなら更新
                try { if (typeof renderPanels === 'function') renderPanels(); } catch (_) {}
                try { renderPanelFilterSummary(panel.name); } catch (_) {}
            } catch (e) {
                console.error('syncPanelDemandFromFeeder:', e);
            }
        }

        // 盤フィルタ適用時の合計容量サマリーを描画
        function renderPanelFilterSummary(panelName) {
            const box = document.getElementById('panelFilterSummary');
            if (!box) return;
            const hide = () => { box.classList.add('pfs-hidden'); box.innerHTML = ''; };
            if (!panelName) { hide(); return; }
            const panel = (allPanels || []).find(p => p.name === panelName);
            if (!panel) { hide(); return; }
            let s;
            try {
                const panelCircuits = (allCircuits || []).filter(c => c.panel_name === panelName);
                s = calculatePanelSummaries(panelName, panelCircuits);
            } catch (e) {
                console.error('renderPanelFilterSummary calc error:', e);
                hide();
                return;
            }
            const isThreePhase = panel.elec_type === '3φ3W';
            const panelAT = panel.at || 0;
            const atOK = panelAT > 0 && panelAT >= s.current;
            const atBadge = panelAT === 0
                ? '<span class="pfs-badge">-</span>'
                : `<span class="pfs-badge ${atOK ? 'ok' : 'ng'}">${atOK ? 'OK' : '×'}</span>`;

            // 需要率（localStorage 保存値）
            const rate = getDemandRate(panelName);
            const rateFactor = rate / 100;
            const dTotal = s.total * rateFactor;
            const dCurrent = s.current * rateFactor;
            const dL1Cur = s.l1Current * rateFactor;
            const dL2Cur = s.l2Current * rateFactor;
            const atOKd = panelAT > 0 && panelAT >= dCurrent;
            const atBadgeD = panelAT === 0
                ? '<span class="pfs-badge">-</span>'
                : `<span class="pfs-badge ${atOKd ? 'ok' : 'ng'}">${atOKd ? 'OK' : '×'}</span>`;

            // プリセットセレクトのoptions生成 + カスタム判定
            const matchedPreset = DEMAND_RATE_PRESETS.find(p => p.value === rate);
            const isCustom = !matchedPreset;
            const presetOptions = DEMAND_RATE_PRESETS.map(p => {
                const v = p.value === 'custom' ? 'custom' : String(p.value);
                const sel = (isCustom && p.value === 'custom') || (!isCustom && matchedPreset && matchedPreset.label === p.label) ? 'selected' : '';
                return `<option value="${v}" ${sel}>${p.label}</option>`;
            }).join('');

            let balanceHtml = '';
            if (s.balance !== null) {
                // 1φ3W=40%以下、3φ3W=30%以下 (内線規程 1305-2/1305-3)
                const limit = isThreePhase ? 30 : 40;
                const bOK = s.balance <= limit;
                balanceHtml = `
                    <span class="pfs-item">
                        <span class="pfs-label">設備不平衡率 (≤${limit}%)</span>
                        <span class="pfs-value">${s.balance.toFixed(1)}% <span class="pfs-badge ${bOK ? 'ok' : 'ng'}" style="font-size:0.7rem;padding:0.05rem 0.35rem;">${bOK ? 'OK' : '×'}</span></span>
                    </span>`;
            }

            // 現在のカテゴリタブ
            const currentCatFilter = (document.getElementById('circuitCategoryFilter') || {}).value;
            const isMotorTab = (currentCatFilter === '動力');

            // ── 動力モード専用サマリーを描画して早期リターン ──
            if (isMotorTab) {
                const motorCircuits = (allCircuits || []).filter(c => c.panel_name === panelName && c.category === '動力');
                let sumKw = 0;
                let maxKw = 0;
                let sumImCalc = 0;
                let sumKvaMotor = 0;
                motorCircuits.forEach(c => {
                    // ビューモードに応じて設計/実負荷のメタを使用
                    const isActualSummary = (circuitViewMode === 'actual');
                    const m = isActualSummary ? getActualMotorMeta(c.id) : getMotorMeta(c.id);
                    const kw = Number(m.kw) || 0;
                    const cnt = Number(m.count) || 1;
                    // 実効Im: 実負荷のみ銘板override許可
                    const r = resolveMotorIm(m, { allowOverride: isActualSummary });
                    if (r.im > 0) {
                        if (kw > 0) sumKw += kw * cnt;
                        sumImCalc += r.im * cnt;
                        sumKvaMotor += Math.sqrt(3) * 200 * r.im * cnt / 1000;
                        if (kw > maxKw) maxKw = kw;
                    } else if (circuitViewMode === 'actual') {
                        // 実負荷モード: actualCircuit.feeder にフォールバック
                        const a = getActualCircuit(c.id);
                        sumKvaMotor += (a.feeder || 0);
                    } else {
                        // kW/Im未入力でもfeeder kVAがあれば集計対象に含める
                        sumKvaMotor += (c.feeder || 0);
                    }
                });
                // 3φ3W の幹線電流
                const motorCurrent = sumKvaMotor > 0 ? (sumKvaMotor * 1000) / (Math.sqrt(3) * 200) : 0;
                const dMotorKva = sumKvaMotor * rateFactor;
                const dMotorCurrent = motorCurrent * rateFactor;
                const atOKMotor = panelAT > 0 && panelAT >= motorCurrent;
                const atOKMotorD = panelAT > 0 && panelAT >= dMotorCurrent;
                const atBadgeMotor = panelAT === 0
                    ? '<span class="pfs-badge">-</span>'
                    : `<span class="pfs-badge ${atOKMotor ? 'ok' : 'ng'}">${atOKMotor ? 'OK' : '×'}</span>`;
                const atBadgeMotorD = panelAT === 0
                    ? '<span class="pfs-badge">-</span>'
                    : `<span class="pfs-badge ${atOKMotorD ? 'ok' : 'ng'}">${atOKMotorD ? 'OK' : '×'}</span>`;

                // 3705-3条 必要幹線許容電流
                let feederGuidanceHtml = '';
                if (sumKw > 0) {
                    const feederPick = lookupMotorFeederBreaker200V(sumKw, maxKw);
                    const k = sumImCalc <= 50 ? 1.25 : 1.1;
                    const requiredIw = sumImCalc * k;
                    const atPickOk = feederPick && panelAT >= feederPick.breakerAT;
                    const iwOk = panelAT > 0 && panelAT >= requiredIw;
                    feederGuidanceHtml = `
                        <span class="pfs-group-break"></span>
                        <span class="pfs-item" title="内線規程 3705-3条: 複数電動機幹線の許容電流は ΣIm×k (ΣIm≤50A→k=1.25, >50A→k=1.1)">
                            <span class="pfs-label">ΣIm (3705-3)</span>
                            <span class="pfs-value">${sumImCalc.toFixed(1)} A</span>
                        </span>
                        <span class="pfs-item">
                            <span class="pfs-label">ΣkW</span>
                            <span class="pfs-value">${sumKw.toFixed(1)} kW</span>
                        </span>
                        <span class="pfs-item">
                            <span class="pfs-label">最大電動機</span>
                            <span class="pfs-value">${maxKw} kW</span>
                        </span>
                        <span class="pfs-item">
                            <span class="pfs-label">必要幹線許容電流 (×${k})</span>
                            <span class="pfs-value">${requiredIw.toFixed(1)} A <span class="pfs-badge ${iwOk ? 'ok' : 'ng'}" style="font-size:0.7rem;padding:0.05rem 0.35rem;">${iwOk ? 'OK' : '×'}</span></span>
                        </span>
                        ${feederPick ? `
                        <span class="pfs-item" title="内線規程 3705-3表: ΣkW=${sumKw.toFixed(1)}, 最大電動機=${maxKw}kW から推奨される動力幹線ブレーカ定格">
                            <span class="pfs-label">3705-3表 推奨幹線AT</span>
                            <span class="pfs-value">${feederPick.breakerAT} AT <span class="pfs-badge ${atPickOk ? 'ok' : 'ng'}" style="font-size:0.7rem;padding:0.05rem 0.35rem;">${atPickOk ? 'OK' : '×'}</span></span>
                        </span>` : ''}
                    `;
                }

                // 3φ3W 設備不平衡率は動力負荷を RST 三相均等と仮定するため原則0%
                // （明示的にR/S/T線間に単相負荷を登録している場合のみ意味を持つ）
                let motorBalanceHtml = '';
                if (isThreePhase && s.balance !== null && s.balance > 0) {
                    const bOK = s.balance <= 30;
                    motorBalanceHtml = `
                        <span class="pfs-item">
                            <span class="pfs-label">設備不平衡率 (≤30%)</span>
                            <span class="pfs-value">${s.balance.toFixed(1)}% <span class="pfs-badge ${bOK ? 'ok' : 'ng'}" style="font-size:0.7rem;padding:0.05rem 0.35rem;">${bOK ? 'OK' : '×'}</span></span>
                        </span>`;
                }

                const viewLabel = circuitViewMode === 'actual' ? '実負荷' : circuitViewMode === 'both' ? '設計+実' : '設計';
                const viewBg = circuitViewMode === 'actual' ? '#fff8e1' : circuitViewMode === 'both' ? '#f3e5f5' : '#e3f2fd';
                box.innerHTML = `
                    <span class="pfs-panel-name">⚙ ${panel.name}</span>
                    <span class="pfs-item" style="background:${viewBg};border-radius:4px;padding:0.15rem 0.4rem;">
                        <span class="pfs-label">表示</span>
                        <span class="pfs-value" style="font-weight:bold;">${viewLabel}</span>
                    </span>
                    <span class="pfs-item">
                        <span class="pfs-label">電気種別</span>
                        <span class="pfs-value">${panel.elec_type || '-'}</span>
                    </span>
                    <span class="pfs-item">
                        <span class="pfs-label">主遮断器</span>
                        <span class="pfs-value">${panel.main_breaker || '-'} AF${panel.af || '-'}/AT${panel.at || '-'}</span>
                    </span>
                    <span class="pfs-demand">
                        <span class="pfs-label">需要率 (1305節参考)</span>
                        <span class="pfs-demand-row">
                            <select id="pfsDemandPreset" title="用途別需要率プリセット">${presetOptions}</select>
                            <input type="number" id="pfsDemandCustom" value="${rate}" min="0" max="200" step="1" title="需要率 %" />
                            <span style="font-weight:bold;color:#e65100;">%</span>
                        </span>
                    </span>
                    <span class="pfs-group-break"></span>
                    <span class="pfs-item">
                        <span class="pfs-label">動力回路数</span>
                        <span class="pfs-value">${motorCircuits.length}</span>
                    </span>
                    <span class="pfs-item">
                        <span class="pfs-label">動力 設備容量</span>
                        <span class="pfs-value pfs-total">${sumKvaMotor.toFixed(2)} kVA</span>
                    </span>
                    <span class="pfs-item">
                        <span class="pfs-label">動力 幹線電流 (100%)</span>
                        <span class="pfs-value">${motorCurrent.toFixed(1)} A</span>
                    </span>
                    <span class="pfs-item">
                        <span class="pfs-label">AT判定 (100%)</span>
                        <span class="pfs-value">${atBadgeMotor}</span>
                    </span>
                    <span class="pfs-group-break"></span>
                    <span class="pfs-item pfs-after-demand">
                        <span class="pfs-label">最大需要電力 (×${rate}%)</span>
                        <span class="pfs-value pfs-total">${dMotorKva.toFixed(2)} kVA</span>
                    </span>
                    <span class="pfs-item pfs-after-demand">
                        <span class="pfs-label">想定幹線電流</span>
                        <span class="pfs-value">${dMotorCurrent.toFixed(1)} A</span>
                    </span>
                    <span class="pfs-item pfs-after-demand">
                        <span class="pfs-label">AT判定 (需要後)</span>
                        <span class="pfs-value">${atBadgeMotorD}</span>
                    </span>
                    ${feederGuidanceHtml}
                    ${motorBalanceHtml}
                `;
                box.classList.remove('pfs-hidden');

                // 需要率コントロールのイベント（動力モードも同一ハンドラ）
                const presetSelM = document.getElementById('pfsDemandPreset');
                const customInpM = document.getElementById('pfsDemandCustom');
                if (presetSelM) {
                    presetSelM.addEventListener('change', (e) => {
                        const v = e.target.value;
                        if (v === 'custom') { customInpM.focus(); return; }
                        const n = Number(v);
                        if (!isNaN(n)) {
                            setDemandRate(panelName, n);
                            renderPanelFilterSummary(panelName);
                            syncFeedersDemandFromPanel(panelName, n);
                        }
                    });
                }
                if (customInpM) {
                    customInpM.addEventListener('change', (e) => {
                        const n = Number(e.target.value);
                        if (!isNaN(n)) {
                            setDemandRate(panelName, n);
                            renderPanelFilterSummary(panelName);
                            syncFeedersDemandFromPanel(panelName, n);
                        }
                    });
                    customInpM.addEventListener('input', (e) => {
                        const n = Number(e.target.value);
                        if (!isNaN(n) && n >= 0 && n <= 200) setDemandRate(panelName, n);
                    });
                }
                return;
            }

            // 以下は電灯モード（従来表示）
            let motor3705Html = '';

            // L1/L2 内訳（1φ3W のみ）
            let phaseRowHtml = '';
            if (!isThreePhase) {
                phaseRowHtml = `
                    <span class="pfs-group-break"></span>
                    <span class="pfs-item">
                        <span class="pfs-label">L1側 合計</span>
                        <span class="pfs-value">${s.l1Sum.toFixed(2)} kVA</span>
                    </span>
                    <span class="pfs-item">
                        <span class="pfs-label">L2側 合計</span>
                        <span class="pfs-value">${s.l2Sum.toFixed(2)} kVA</span>
                    </span>
                    <span class="pfs-item">
                        <span class="pfs-label">L1単独</span>
                        <span class="pfs-value">${s.l1Only.toFixed(2)} kVA</span>
                    </span>
                    <span class="pfs-item">
                        <span class="pfs-label">L2単独</span>
                        <span class="pfs-value">${s.l2Only.toFixed(2)} kVA</span>
                    </span>
                    <span class="pfs-item">
                        <span class="pfs-label">L1-L2間</span>
                        <span class="pfs-value">${s.l12.toFixed(2)} kVA</span>
                    </span>
                    <span class="pfs-item">
                        <span class="pfs-label">I_L1</span>
                        <span class="pfs-value">${s.l1Current.toFixed(1)} A</span>
                    </span>
                    <span class="pfs-item">
                        <span class="pfs-label">I_L2</span>
                        <span class="pfs-value">${s.l2Current.toFixed(1)} A</span>
                    </span>`;
            }

            box.innerHTML = `
                <span class="pfs-panel-name">${panel.name}</span>
                <span class="pfs-item">
                    <span class="pfs-label">電気種別</span>
                    <span class="pfs-value">${panel.elec_type || '-'}</span>
                </span>
                <span class="pfs-item">
                    <span class="pfs-label">主遮断器</span>
                    <span class="pfs-value">${panel.main_breaker || '-'} AF${panel.af || '-'}/AT${panel.at || '-'}</span>
                </span>
                <span class="pfs-demand">
                    <span class="pfs-label">需要率（内線規程1305節参考）</span>
                    <span class="pfs-demand-row">
                        <select id="pfsDemandPreset" title="用途別需要率プリセット">${presetOptions}</select>
                        <input type="number" id="pfsDemandCustom" value="${rate}" min="0" max="200" step="1" title="需要率 %" />
                        <span style="font-weight:bold;color:#0d47a1;">%</span>
                    </span>
                </span>
                <span class="pfs-group-break"></span>
                <span class="pfs-item">
                    <span class="pfs-label">照明</span>
                    <span class="pfs-value">${s.lighting.toFixed(2)} kVA</span>
                </span>
                <span class="pfs-item">
                    <span class="pfs-label">ｺﾝｾﾝﾄ</span>
                    <span class="pfs-value">${s.outlet.toFixed(2)} kVA</span>
                </span>
                <span class="pfs-item">
                    <span class="pfs-label">FC</span>
                    <span class="pfs-value">${s.fc.toFixed(2)} kVA</span>
                </span>
                <span class="pfs-item">
                    <span class="pfs-label">OA</span>
                    <span class="pfs-value">${s.oa.toFixed(2)} kVA</span>
                </span>
                <span class="pfs-item">
                    <span class="pfs-label">幹線分岐</span>
                    <span class="pfs-value">${s.feeder.toFixed(2)} kVA</span>
                </span>
                <span class="pfs-item">
                    <span class="pfs-label">設備容量 合計</span>
                    <span class="pfs-value pfs-total">${s.total.toFixed(2)} kVA</span>
                </span>
                <span class="pfs-item">
                    <span class="pfs-label">幹線電流(100%)</span>
                    <span class="pfs-value">${s.current.toFixed(1)} A</span>
                </span>
                ${phaseRowHtml}
                <span class="pfs-group-break"></span>
                <span class="pfs-item pfs-after-demand">
                    <span class="pfs-label">最大需要電力 (×${rate}%)</span>
                    <span class="pfs-value pfs-total">${dTotal.toFixed(2)} kVA</span>
                </span>
                <span class="pfs-item pfs-after-demand">
                    <span class="pfs-label">想定幹線電流</span>
                    <span class="pfs-value">${dCurrent.toFixed(1)} A</span>
                </span>
                ${isThreePhase ? '' : `
                <span class="pfs-item pfs-after-demand">
                    <span class="pfs-label">I_L1 (需要後)</span>
                    <span class="pfs-value">${dL1Cur.toFixed(1)} A</span>
                </span>
                <span class="pfs-item pfs-after-demand">
                    <span class="pfs-label">I_L2 (需要後)</span>
                    <span class="pfs-value">${dL2Cur.toFixed(1)} A</span>
                </span>`}
                <span class="pfs-item pfs-after-demand">
                    <span class="pfs-label">AT判定 (需要後)</span>
                    <span class="pfs-value">${atBadgeD}</span>
                </span>
                <span class="pfs-group-break"></span>
                <span class="pfs-item">
                    <span class="pfs-label">AT判定 (100%)</span>
                    <span class="pfs-value">${atBadge}</span>
                </span>
                ${balanceHtml}
                ${motor3705Html}
            `;
            box.classList.remove('pfs-hidden');

            // 需要率コントロールのイベント
            const presetSel = document.getElementById('pfsDemandPreset');
            const customInp = document.getElementById('pfsDemandCustom');
            if (presetSel) {
                presetSel.addEventListener('change', (e) => {
                    const v = e.target.value;
                    if (v === 'custom') {
                        customInp.focus();
                        return;
                    }
                    const n = Number(v);
                    if (!isNaN(n)) {
                        setDemandRate(panelName, n);
                        renderPanelFilterSummary(panelName);
                        syncFeedersDemandFromPanel(panelName, n);
                    }
                });
            }
            if (customInp) {
                customInp.addEventListener('change', (e) => {
                    const n = Number(e.target.value);
                    if (!isNaN(n)) {
                        setDemandRate(panelName, n);
                        renderPanelFilterSummary(panelName);
                        syncFeedersDemandFromPanel(panelName, n);
                    }
                });
                customInp.addEventListener('input', (e) => {
                    // 即時反映（入力中）
                    const n = Number(e.target.value);
                    if (!isNaN(n) && n >= 0 && n <= 200) {
                        setDemandRate(panelName, n);
                    }
                });
            }
        }

        async function renderCircuits() {
            // 描画前のフォーカス状態を記憶
            const _savedFocus = captureCircuitFocusState();
            const filterValue = document.getElementById('circuitsPanelFilter').value;
            let categoryFilter = document.getElementById('circuitCategoryFilter').value;
            // 「全て」混在表示は廃止: カテゴリは必ず電灯か動力のどちらかに確定させる
            if (categoryFilter !== '電灯' && categoryFilter !== '動力') {
                categoryFilter = '電灯';
                document.getElementById('circuitCategoryFilter').value = '電灯';
            }
            let filtered = allCircuits;

            if (filterValue) {
                filtered = allCircuits.filter(c => c.panel_name === filterValue);
            }

            // 盤フィルタ適用時は合計容量サマリーを表示
            renderPanelFilterSummary(filterValue);

            filtered = filtered.filter(c => (c.category || '電灯') === categoryFilter);
            filtered.sort((a, b) => (a.sort_order || 0) - (b.sort_order || 0));

            // 表全体に現在モードのクラスを付与し、電灯専用列をCSSで非表示にする
            const wrapper = document.getElementById('circuitsTableWrapper');
            const floating = document.getElementById('circuitsFloatingHeader');
            if (wrapper) {
                wrapper.classList.remove('mode-lighting', 'mode-motor');
                wrapper.classList.add(categoryFilter === '動力' ? 'mode-motor' : 'mode-lighting');
            }
            if (floating) {
                floating.classList.remove('mode-lighting', 'mode-motor');
                floating.classList.add(categoryFilter === '動力' ? 'mode-motor' : 'mode-lighting');
            }
            // thead のラベルをモードで切替（列14-18を動力用に差し替える）※列12に感度[mA]挿入済み
            const ths = document.querySelectorAll('#circuitsTable thead tr th');
            if (ths && ths.length >= 18) {
                if (categoryFilter === '動力') {
                    ths[13].textContent = 'kW';
                    ths[14].textContent = '台数';
                    ths[15].textContent = 'Im[A]';
                    ths[16].textContent = '始動方式';
                    ths[17].textContent = '3705-1表';
                } else {
                    ths[13].textContent = '照明[VA]';
                    ths[14].textContent = 'ｺﾝｾﾝﾄ[VA]';
                    ths[15].textContent = 'FC[VA]';
                    ths[16].textContent = 'OA[VA]';
                    ths[17].textContent = '幹線分岐[VA]';
                }
            }

            const tbody = document.getElementById('circuitsTableBody');
            tbody.innerHTML = '';

            filtered.forEach((circuit, index) => {
                const row = createCircuitRow(circuit, index + 1);
                if (circuit.type === 'RC') row.classList.add('row-rc');
                tbody.appendChild(row);
            });
            // 描画後にスクロールプロキシの幅と浮かせヘッダーを再同期
            requestAnimationFrame(() => {
                syncScrollProxyWidth();
                // 浮かせヘッダーの innerHTML 再取込を強制（列名更新に対応）
                const floatThead = document.getElementById('circuitsFloatingHeaderThead');
                if (floatThead) floatThead.innerHTML = '';
                updateFloatingHeader();
                // 再描画前にフォーカスしていた要素を（存在すれば）再フォーカス
                restoreCircuitFocusState(_savedFocus);
            });
        }

        function createCircuitRow(circuit, rowNumber) {
            const row = document.createElement('tr');
            row.id = `circuit-${circuit.id}`;

            // RC（リモコン展開行）はシックな配色で最小限のカラムだけ表示。計算には影響しない
            if (circuit.type === 'RC') {
                row.classList.add('row-rc');
                const parentNoLabel = circuit.parent_no || '';
                row.innerHTML = `
                    <td>${rowNumber}</td>
                    <td></td>
                    <td></td>
                    <td></td>
                    <td class="rc-symbol">${circuit.symbol || ''}</td>
                    <td class="rc-parent-no" title="親回路NO">↳ ${circuit.circuit_no || ''}</td>
                    <td><input type="text" class="circuit-input rc-label" data-id="${circuit.id}" data-field="parent_no" value="${parentNoLabel}" /></td>
                    <td></td>
                    <td>
                        <select class="circuit-select" data-id="${circuit.id}" data-field="breaker">
                            <option value="RR2P2E" ${circuit.breaker === 'RR2P2E' ? 'selected' : ''}>RR2P2E</option>
                            <option value="RR2P1E" ${circuit.breaker === 'RR2P1E' || circuit.breaker === 'RR2P11E' ? 'selected' : ''}>RR2P1E</option>
                        </select>
                    </td>
                    <td></td>
                    <td>
                        <select class="circuit-select" data-id="${circuit.id}" data-field="at">
                            ${AT_VALUES.map(val => `<option value="${val}" ${circuit.at === val ? 'selected' : ''}>${val}</option>`).join('')}
                        </select>
                    </td>
                    <td></td>
                    <td><input type="number" class="circuit-input" data-id="${circuit.id}" data-field="voltage" value="${circuit.voltage || 100}" readonly /></td>
                    <td></td>
                    <td></td>
                    <td></td>
                    <td></td>
                    <td></td>
                    <td></td>
                    <td></td>
                    <td></td>
                    <td><input type="text" class="circuit-input" data-id="${circuit.id}" data-field="load_name" value="${circuit.load_name || ''}" /></td>
                    <td></td>
                    <td></td>
                    <td><button class="btn-delete-circuit" onclick="deleteCircuit(${circuit.id})">削除</button></td>
                `;
                row.querySelectorAll('.circuit-input').forEach(input => {
                    input.addEventListener('change', handleCircuitChange);
                });
                row.querySelectorAll('.circuit-select').forEach(input => {
                    input.addEventListener('change', handleCircuitChange);
                });
                return row;
            }

            // 設計値（DB）
            const designTotal = (circuit.lighting || 0) + (circuit.outlet || 0) + (circuit.fc || 0) + (circuit.oa || 0) + (circuit.feeder || 0);
            // 実負荷値（localStorage）
            const actual = getActualCircuit(circuit.id);
            const actualTotal = (actual.lighting || 0) + (actual.outlet || 0) + (actual.fc || 0) + (actual.oa || 0) + (actual.feeder || 0);

            const voltage = circuit.voltage || 100;
            const isThreePhase = circuit.phase && ['R', 'S', 'T', 'R-S', 'S-T', 'R-T', 'RST'].includes(circuit.phase);
            const calcCurrent = (kva) => isThreePhase ? kva * 1000 / (Math.sqrt(3) * voltage) : kva * 1000 / voltage;
            const designCurrent = calcCurrent(designTotal);
            const actualCurrent = calcCurrent(actualTotal);

            // ATチェックは現在のビューに応じて実施
            const total = circuitViewMode === 'actual' ? actualTotal : designTotal;
            const current = circuitViewMode === 'actual' ? actualCurrent : designCurrent;
            const at = circuit.at || 0;
            const category = circuit.category || '電灯';
            // 3605-3条(80%ルール)は「分岐回路」に対する規定のため、
            // 記号「分岐」(＝幹線分岐/幹線タップ)は幹線扱いで1.25倍を適用しない。
            // 幹線は内線規程1310節により AT ≧ 設計電流 のみで判定する。
            const isFeederTap = (circuit.symbol === '分岐');
            const isLighting = (category === '電灯') && !isFeederTap;
            const requiredAT = isLighting ? current * 1.25 : current;

            // 動力回路 3705-1表参照（kWから推奨分岐ブレーカ／定格電流を取得）
            const motorMeta = getMotorMeta(circuit.id);
            const actualMotorMeta = getActualMotorMeta(circuit.id);
            const isMotor = (category === '動力');
            // AT判定は現在のビューモードのメタを使用
            const motorMetaForJudge = (circuitViewMode === 'actual') ? actualMotorMeta : motorMeta;
            const motor3705 = isMotor ? lookupMotor3705_1(motorMetaForJudge.kw) : null;
            // 実効Im: 実負荷モードでは 銘板override > 式 > 表。設計モードは式 or 表のみ。
            const allowOverride = (circuitViewMode === 'actual');
            const motorImResolved = isMotor ? resolveMotorIm(motorMetaForJudge, { allowOverride }) : { im: 0, source: 'none' };
            const motorSingleIm = motorImResolved.im;
            const motorImSource = motorImResolved.source; // 'nameplate' | 'table' | 'none'
            const motorTotalIm = motorSingleIm * (motorMetaForJudge.count || 1);
            const motorRecommendAT = motor3705 ? motor3705.breaker : 0;

            // 自動相計算（電灯回路のみ）
            const panelObjForPhase = allPanels.find(p => p.name === circuit.panel_name);
            const panelTypeForPhase = panelObjForPhase ? panelObjForPhase.elec_type : '1φ3W';
            const autoPhase = computeAutoPhase(category, circuit.symbol, circuit.circuit_no, panelTypeForPhase, circuit.phase);
            // ★ 始動方式別の MCCB上限倍率
            // 直入れ: 始動電流 ≈ 6〜8×Im → AT ≤ 3×Im (3705-2条)
            // Y-Δ:    始動電流 ≈ 2〜2.7×Im (DOLの1/3) → AT ≤ 2.5×Im
            // インバータ: 始動電流 ≈ 1.0〜1.5×Im → AT ≤ 1.5×Im
            // ソフトスタータ: 始動電流 ≈ 2〜4×Im → AT ≤ 2.5×Im
            const motorStartMethod = isMotor ? (motorMetaForJudge.startMethod || 'direct') : 'direct';
            const MCCB_UPPER_MAP = { 'direct': 3, 'star-delta': 2.5, 'inverter': 1.5, 'soft': 2.5 };
            const START_LABEL_MAP = { 'direct': '直入れ', 'star-delta': 'Y-Δ', 'inverter': 'INV', 'soft': 'ソフト' };
            const mccbUpperMul = MCCB_UPPER_MAP[motorStartMethod] || 3;
            const startLabel = START_LABEL_MAP[motorStartMethod] || '直入れ';
            // Y-Δ/INV/ソフトでは3705-1表推奨ATチェックをスキップ（表はDOL直入れ基準のため）
            const isDOL = (motorStartMethod === 'direct');

            let atStatus = '';
            let atNgReason = '';
            if (current === 0 && !(isMotor && motorTotalIm > 0)) {
                atStatus = '-';
            } else if (at < current) {
                atStatus = 'NG';
                atNgReason = `AT(${at}) < 電流(${current.toFixed(1)}A)`;
            } else if (isLighting && at < requiredAT) {
                atStatus = 'NG';
                atNgReason = `AT(${at}) < 電流×1.25(${requiredAT.toFixed(1)}A) [内線規程3605-3条 80%ルール]`;
            } else if (isMotor && isDOL && motorImSource === 'table' && motor3705 && at < motorRecommendAT) {
                // 3705-1表: kWに対応する分岐ブレーカ最小値に満たない（直入れ＋表参照時のみ）
                atStatus = 'NG';
                atNgReason = `AT(${at}) < 3705-1表推奨${motorRecommendAT}AT (${motorMetaForJudge.kw}kW, Im=${motorSingleIm}A) [直入れ基準]`;
            } else if (isMotor && motorSingleIm > 0 && at < motorSingleIm) {
                // 銘板Im使用時も AT ≧ Im は必須（始動方式問わず）
                atStatus = 'NG';
                atNgReason = `AT(${at}) < Im(${motorSingleIm}A) [銘板値基準]`;
            } else if (isMotor && motorSingleIm > 0 && at > motorSingleIm * mccbUpperMul) {
                // 始動方式別MCCB上限: 過大ブレーカによる保護不能を防止
                atStatus = 'NG';
                atNgReason = `AT(${at}) > Im×${mccbUpperMul}(${(motorSingleIm*mccbUpperMul).toFixed(0)}A) [${startLabel}始動 MCCB上限]`;
            } else {
                atStatus = 'OK';
            }
            // 【規定拡充⑥】電動機分岐: 電線許容電流の協調チェック（内線規程3705-1〜3）
            // 電線許容 ≥ 1.25×Im (37kW以下)、1.1×Im (37kW超)
            if (atStatus === 'OK' && isMotor && motorSingleIm > 0) {
                const kw = Number(motorMetaForJudge.kw) || 0;
                const multiplier = (kw > 37) ? 1.1 : 1.25;
                const requiredCableAmp = motorSingleIm * multiplier;
                const brEntry = BREAKER_CABLE_TABLE.find(b => b.at >= at) || BREAKER_CABLE_TABLE[BREAKER_CABLE_TABLE.length - 1];
                const cableAmp = brEntry ? brEntry.ampacity : 0;
                if (cableAmp && cableAmp < requiredCableAmp) {
                    atStatus = 'NG';
                    atNgReason = `電線許容${cableAmp}A < 必要${requiredCableAmp.toFixed(0)}A (Im×${multiplier}) [内線規程3705-1条]`;
                }
            }

            // AT判定結果を回路オブジェクトにキャッシュ（レポート出力等で参照）
            circuit._atStatus = atStatus;
            circuit._atNgReason = atNgReason;
            circuit._currentA = current;
            circuit._totalKva = total;

            row.innerHTML = `
                <td>${rowNumber}</td>
                <td>
                    <select class="circuit-select panel-select" data-id="${circuit.id}" data-field="panel_name">
                        ${allPanels.map(p => `<option value="${p.name}" ${circuit.panel_name === p.name ? 'selected' : ''}>${p.name}</option>`).join('')}
                    </select>
                </td>
                <td>
                    <select class="circuit-select" data-id="${circuit.id}" data-field="type">
                        <option value="M" ${circuit.type === 'M' ? 'selected' : ''}>M</option>
                        <option value="S" ${circuit.type === 'S' ? 'selected' : ''}>S</option>
                        <option value="L" ${circuit.type === 'L' ? 'selected' : ''}>L</option>
                    </select>
                </td>
                <td>
                    <select class="circuit-select" data-id="${circuit.id}" data-field="category">
                        <option value="電灯" ${(circuit.category || '電灯') === '電灯' ? 'selected' : ''}>電灯</option>
                        <option value="動力" ${circuit.category === '動力' ? 'selected' : ''}>動力</option>
                    </select>
                </td>
                <td>
                    <select class="circuit-select" data-id="${circuit.id}" data-field="symbol" style="min-width:54px;">
                        <option value="◎" ${(circuit.symbol || '◎') === '◎' ? 'selected' : ''}>◎</option>
                        <option value="○" ${circuit.symbol === '○' ? 'selected' : ''}>○</option>
                        <option value="◇" ${circuit.symbol === '◇' ? 'selected' : ''}>◇</option>
                        <option value="□" ${circuit.symbol === '□' || circuit.symbol === '[]' ? 'selected' : ''}>□</option>
                        <option value="□□" ${circuit.symbol === '□□' || circuit.symbol === '[][]' || circuit.symbol === '■' ? 'selected' : ''}>□□</option>
                        <option value="分岐" ${circuit.symbol === '分岐' ? 'selected' : ''}>分岐</option>
                    </select>
                </td>
                <td><input type="text" class="circuit-input" data-id="${circuit.id}" data-field="circuit_no" value="${circuit.symbol === '分岐' ? '' : (circuit.circuit_no || '')}" ${circuit.symbol === '分岐' ? 'disabled style="background-color:#f5f5f5;"' : ''} /></td>
                <td></td>
                <td>
                    ${isLighting
                        ? `<input type="text" class="circuit-input" data-id="${circuit.id}" data-field="phase" value="${autoPhase}" readonly style="background-color:#e3f2fd;min-width:46px;text-align:center;font-weight:bold;font-size:0.72rem;padding:0.15rem 0.1rem;" title="電灯回路の相は自動計算（奇数=L1/偶数=L2、分岐=L1-L2）" />`
                        : `<select class="circuit-select" data-id="${circuit.id}" data-field="phase" style="min-width:46px;font-size:0.72rem;">
                            ${getPhaseOptions(circuit.panel_name).map(p => `<option value="${p.value}" ${circuit.phase === p.value ? 'selected' : ''}>${p.label}</option>`).join('')}
                        </select>`
                    }
                </td>
                <td>
                    <select class="circuit-select" data-id="${circuit.id}" data-field="breaker">
                        <option value="MCCB2P2E" ${circuit.breaker === 'MCCB2P2E' ? 'selected' : ''}>MCCB2P2E</option>
                        <option value="MCCB2P1E" ${circuit.breaker === 'MCCB2P1E' ? 'selected' : ''}>MCCB2P1E</option>
                        <option value="ELCB2P2E" ${circuit.breaker === 'ELCB2P2E' ? 'selected' : ''}>ELCB2P2E</option>
                        <option value="MCCB3P" ${circuit.breaker === 'MCCB3P' ? 'selected' : ''}>MCCB3P</option>
                        <option value="ELCB3P" ${circuit.breaker === 'ELCB3P' ? 'selected' : ''}>ELCB3P</option>
                        <option value="RR2P2E" ${circuit.breaker === 'RR2P2E' ? 'selected' : ''}>RR2P2E</option>
                        <option value="RR2P1E" ${circuit.breaker === 'RR2P1E' || circuit.breaker === 'RR2P11E' ? 'selected' : ''}>RR2P1E</option>
                    </select>
                </td>
                <td>
                    <select class="circuit-select" data-id="${circuit.id}" data-field="af">
                        ${AF_VALUES.map(val => `<option value="${val}" ${circuit.af === val ? 'selected' : ''}>${val}</option>`).join('')}
                    </select>
                </td>
                <td>
                    <select class="circuit-select" data-id="${circuit.id}" data-field="at">
                        ${AT_VALUES.map(val => `<option value="${val}" ${circuit.at === val ? 'selected' : ''}>${val}</option>`).join('')}
                    </select>
                </td>
                <td>${(() => {
                    const brk = circuit.breaker || '';
                    const isElcb = /ELCB|ELB/i.test(brk);
                    if (!isElcb) return '<span style="color:#bdbdbd;">—</span>';
                    const sens = (localCircuitData[circuit.id] && localCircuitData[circuit.id].sensitivity) || '30';
                    const SENS_VALUES = [15, 30, 100, 200, 500, 1000];
                    return '<select class="circuit-local" data-id="' + circuit.id + '" data-field="sensitivity" style="font-size:0.72rem;width:100%;" title="ELCB定格感度電流[mA]">'
                        + SENS_VALUES.map(v => '<option value="' + v + '"' + (parseInt(sens) === v ? ' selected' : '') + '>' + v + '</option>').join('')
                        + '</select>';
                })()}</td>
                <td><input type="number" class="circuit-input${isLighting && getVoltageForPhase(circuit.symbol, autoPhase) === 200 ? ' voltage-high-lighting' : ''}" data-id="${circuit.id}" data-field="voltage" value="${getVoltageForPhase(circuit.symbol, autoPhase)}" readonly /></td>
                ${(() => {
                    const isMotorRow = (category === '動力');
                    if (circuitViewMode === 'both') {
                        // 両方モード: 比較サマリーを表示（内訳列は非表示、VA表示）
                        const designVA = Math.round(designTotal * 1000);
                        const actualVA = Math.round(actualTotal * 1000);
                        const diffVA = actualVA - designVA;
                        const diffPct = designVA > 0 ? (diffVA / designVA * 100) : 0;
                        // 動力モードはkW併記の比較表示
                        if (isMotorRow) {
                            const dKw = (motorMeta.kw || 0) * (motorMeta.count || 1);
                            const aKw = (actualMotorMeta.kw || 0) * (actualMotorMeta.count || 1);
                            // 実効Im: 設計は式or表のみ、実負荷は銘板override許可
                            const dImResolved = resolveMotorIm(motorMeta, { allowOverride: false });
                            const aImResolved = resolveMotorIm(actualMotorMeta, { allowOverride: true });
                            const dIm = dImResolved.im * (motorMeta.count || 1);
                            const aIm = aImResolved.im * (actualMotorMeta.count || 1);
                            return `
                                <td colspan="5" style="padding:0;">
                                    <div style="display:flex;gap:2px;font-size:0.72rem;">
                                        <div style="flex:1;text-align:center;padding:0.3rem;background:#e3f2fd;"><div style="color:#666;">設計</div><div style="font-weight:bold;">${motorMeta.kw||0}kW×${motorMeta.count||1}</div><div style="color:#888;">${dIm.toFixed(1)}A</div></div>
                                        <div style="flex:1;text-align:center;padding:0.3rem;background:#fff8e1;"><div style="color:#666;">実</div><div style="font-weight:bold;">${actualMotorMeta.kw||0}kW×${actualMotorMeta.count||1}</div><div style="color:#888;">${aIm.toFixed(1)}A</div></div>
                                        <div style="flex:1;text-align:center;padding:0.3rem;background:${aKw>dKw?'#ffebee':aKw<dKw?'#e8f5e9':'#f5f5f5'};"><div style="color:#666;">差分kW</div><div style="font-weight:bold;">${(aKw-dKw>=0?'+':'')}${(aKw-dKw).toFixed(1)}</div></div>
                                    </div>
                                </td>
                                <td class="auto-calc" style="background:#e3f2fd;"><div style="font-size:0.7rem;color:#666;">設計</div>${designVA}<div style="font-size:0.7rem;color:#666;">${designCurrent.toFixed(1)}A</div></td>
                                <td class="auto-calc" style="background:#fff8e1;"><div style="font-size:0.7rem;color:#666;">実</div>${actualVA}<div style="font-size:0.7rem;color:#666;">${actualCurrent.toFixed(1)}A</div></td>
                            `;
                        }
                        return `
                            <td colspan="5" style="padding:0;">
                                <div style="display:flex;gap:2px;font-size:0.75rem;">
                                    <div style="flex:1;text-align:center;padding:0.3rem;background:#e3f2fd;"><div style="color:#666;">設計</div><div style="font-weight:bold;">${designVA}</div></div>
                                    <div style="flex:1;text-align:center;padding:0.3rem;background:#fff8e1;"><div style="color:#666;">実</div><div style="font-weight:bold;">${actualVA}</div></div>
                                    <div style="flex:1;text-align:center;padding:0.3rem;background:${diffVA > 0 ? '#ffebee' : diffVA < 0 ? '#e8f5e9' : '#f5f5f5'};"><div style="color:#666;">差分</div><div style="font-weight:bold;">${diffVA > 0 ? '+' : ''}${diffVA}${designVA > 0 ? ` (${diffPct > 0 ? '+' : ''}${diffPct.toFixed(0)}%)` : ''}</div></div>
                                </div>
                            </td>
                            <td class="auto-calc" style="background:#e3f2fd;"><div style="font-size:0.7rem;color:#666;">設計</div>${designVA}<div style="font-size:0.7rem;color:#666;">${designCurrent.toFixed(1)}A</div></td>
                            <td class="auto-calc" style="background:#fff8e1;"><div style="font-size:0.7rem;color:#666;">実</div>${actualVA}<div style="font-size:0.7rem;color:#666;">${actualCurrent.toFixed(1)}A</div></td>
                        `;
                    }
                    // 設計 or 実 モード
                    const isActual = circuitViewMode === 'actual';
                    const bgColor = isActual ? 'background-color:#fff8e1;' : '';
                    const prefix = isActual ? 'actual_' : '';
                    const values = isActual ? actual : circuit;
                    // 動力回路は列13-17を電動機入力に置換（3705-1表参照）
                    // 記号「分岐」(幹線タップ)は電灯カテゴリ扱いなので電灯入力のまま（80%ルールのみ除外）。
                    if (isMotorRow) {
                        // ビューモードに応じて設計/実のメタを使用
                        const meta = isActual ? actualMotorMeta : motorMeta;
                        const mKw = meta.kw || 0;
                        const mCount = meta.count || 1;
                        const mImOverride = Number(meta.imOverride) || 0;
                        const mImEach = motorSingleIm;
                        const mImTotal = motorTotalIm;
                        const mImMode = meta.imMode || 'table'; // 'table' | 'formula'
                        const mPf = meta.pf || MOTOR_DEFAULT_PF;
                        const mEff = meta.eff || MOTOR_DEFAULT_EFF;
                        // 表参照Im（override無視、kWのみから）
                        const tableEntry = lookupMotor3705_1(mKw);
                        const tableIm = tableEntry ? tableEntry.current : 0;
                        // 計算式Im（kW, V, cosφ, η から）
                        const formulaImRaw = calcMotorImByFormula(mKw, MOTOR_DEFAULT_VOLTAGE, mPf, mEff);
                        const formulaIm = Math.round(formulaImRaw * 10) / 10;
                        // ★ 始動方式別の表示情報
                        const _startM = meta.startMethod || 'direct';
                        const _startBadgeMap = { 'direct':'直入', 'star-delta':'Y-Δ', 'inverter':'INV', 'soft':'ソフト' };
                        const _startBadge = _startBadgeMap[_startM] || '直入';
                        const _upperMul = { 'direct':3, 'star-delta':2.5, 'inverter':1.5, 'soft':2.5 }[_startM] || 3;
                        const _isStartDOL = (_startM === 'direct');
                        let m3705Info = '';
                        if (motor3705) {
                            if (_isStartDOL) {
                                m3705Info = `推奨${motorRecommendAT}AT / CV${motor3705.cable}mm²`;
                            } else {
                                // Y-Δ等: 表の推奨ATは直入れ基準→参考表示、上限を始動方式別で表示
                                const upperAT = Math.round(motorSingleIm * _upperMul);
                                m3705Info = `[${_startBadge}] AT≤${upperAT}A(${_upperMul}×Im)`;
                            }
                        } else {
                            m3705Info = _isStartDOL ? '—' : `[${_startBadge}]`;
                        }
                        const startOpt = (v, label) => `<option value="${v}" ${meta.startMethod === v ? 'selected' : ''}>${label}</option>`;
                        const cellBg = isActual ? '#fff8e1' : '#fff3e0';
                        // Im欄の表示バッジ: 銘板 > 式 > 表
                        const imBadge = motorImSource === 'nameplate'
                            ? '<span style="display:inline-block;font-size:0.6rem;background:#ff6f00;color:#fff;padding:1px 4px;border-radius:2px;margin-left:2px;" title="銘板値を優先使用中">銘</span>'
                            : motorImSource === 'formula'
                            ? '<span style="display:inline-block;font-size:0.6rem;background:#2e7d32;color:#fff;padding:1px 4px;border-radius:2px;margin-left:2px;" title="計算式から算出: Im=P/(√3×V×cosφ×η)">式</span>'
                            : motorImSource === 'table'
                            ? '<span style="display:inline-block;font-size:0.6rem;background:#1976d2;color:#fff;padding:1px 4px;border-radius:2px;margin-left:2px;" title="3705-1表からの参照値">表</span>'
                            : '';
                        const imTitle = `電動機定格電流 Im [A]\n` +
                            `根拠: 内線規程 3705-1表 備考「電動機の定格電流は銘板値による」\n` +
                            `・空欄→モードに応じて表参照or計算式\n` +
                            `・銘板値がある場合はここに入力（最優先）\n` +
                            `・表参照: 3705-1表 kW直近上位（${tableIm || '—'}A）\n` +
                            `・計算式: Im=P×1000/(√3×V×cosφ×η) (${formulaIm || '—'}A, cosφ=${mPf}, η=${mEff})`;
                        // Im計算方式トグル (表/式) - 銘板override無しのときのみ有効
                        const modeToggleHtml = `
                            <div style="display:flex;gap:2px;margin-top:2px;font-size:0.6rem;">
                                <button type="button" class="motor-im-mode-btn" data-id="${circuit.id}" data-im-mode="table"
                                    style="padding:1px 5px;border:1px solid #1976d2;background:${mImMode==='table'?'#1976d2':'#fff'};color:${mImMode==='table'?'#fff':'#1976d2'};border-radius:2px;cursor:pointer;font-size:0.6rem;line-height:1.1;"
                                    title="3705-1表からkWの直近上位値を参照">表</button>
                                <button type="button" class="motor-im-mode-btn" data-id="${circuit.id}" data-im-mode="formula"
                                    style="padding:1px 5px;border:1px solid #2e7d32;background:${mImMode==='formula'?'#2e7d32':'#fff'};color:${mImMode==='formula'?'#fff':'#2e7d32'};border-radius:2px;cursor:pointer;font-size:0.6rem;line-height:1.1;"
                                    title="計算式 Im=P×1000/(√3×V×cosφ×η), V=200, cosφ=${mPf}, η=${mEff}">式</button>
                            </div>
                        `;
                        // 下段の参考表示: 表値と式値を両方見せる
                        const refLine = `<div style="font-size:0.58rem;color:#888;margin-top:1px;line-height:1.15;">表${tableIm || '—'}A / 式${formulaIm || '—'}A</div>`;
                        // 負荷種別（トランス容量計算書の Pa/Pb/Pc 集計用）
                        const loadKind = meta.loadKind || 'Pa';
                        const loadKindOpt = (v, label) => `<option value="${v}" ${loadKind === v ? 'selected' : ''}>${label}</option>`;
                        // col13=kW, col14=台数, col15=Im[A](銘板override可), col16=始動方式, col17=3705-1表参照
                        return `
                            <td style="background:${cellBg};padding:0.15rem 0.25rem;">
                                <input type="number" step="0.1" min="0" class="motor-meta-input" data-id="${circuit.id}" data-motor-field="kw" value="${mKw}" style="width:60px;" title="電動機定格[kW] (3705-1表入力) / ${isActual?'実負荷':'設計'}" />
                                <select class="motor-meta-input" data-id="${circuit.id}" data-motor-field="loadKind" style="width:100%;font-size:0.6rem;margin-top:2px;" title="トランス容量計算書 動力補正負荷 区分&#10;Pa=冷凍機等ΣPa&#10;Pb=空調換気ΣPb&#10;Pc=衛生等ΣPc">
                                    ${loadKindOpt('Pa','Pa冷凍機等')}
                                    ${loadKindOpt('Pb','Pb空調換気')}
                                    ${loadKindOpt('Pc','Pc衛生等')}
                                    ${loadKindOpt('other','他')}
                                </select>
                            </td>
                            <td><input type="number" step="1" min="1" class="motor-meta-input" data-id="${circuit.id}" data-motor-field="count" value="${mCount}" style="width:50px;background:${cellBg};" title="台数 / ${isActual?'実負荷':'設計'}" /></td>
                            <td style="background:${cellBg};padding:0.15rem 0.25rem;min-width:110px;">
                                ${isActual
                                    ? `<div style="display:flex;align-items:center;gap:2px;">
                                            <input type="number" step="0.1" min="0" class="motor-meta-input" data-id="${circuit.id}" data-motor-field="imOverride" value="${mImOverride || ''}" placeholder="${mImMode==='formula'?(formulaIm||'—'):(tableIm||'—')}" style="width:52px;background:#fff;font-size:0.78rem;text-align:right;" title="${imTitle}\n（実負荷タブ: 銘板値を入力すると最優先）" />
                                            <span style="font-size:0.65rem;color:#666;">A</span>${imBadge}
                                        </div>`
                                    : `<div style="display:flex;align-items:center;gap:2px;">
                                            <span style="font-weight:bold;font-size:0.82rem;color:#333;">${(mImEach||0).toFixed(1)}</span>
                                            <span style="font-size:0.65rem;color:#666;">A</span>${imBadge}
                                        </div>`
                                }
                                ${modeToggleHtml}
                                <div style="font-size:0.62rem;color:#555;margin-top:1px;line-height:1.1;">使用 ${(mImEach||0).toFixed(1)}×${mCount}=${mImTotal.toFixed(1)}A</div>
                                ${refLine}
                            </td>
                            <td>
                                <select class="motor-meta-input" data-id="${circuit.id}" data-motor-field="startMethod" style="background:${cellBg};font-size:0.72rem;min-width:72px;" title="始動方式 / ${isActual?'実負荷':'設計'}">
                                    ${startOpt('direct', '直入れ')}
                                    ${startOpt('star-delta', 'Y-Δ')}
                                    ${startOpt('inverter', 'インバータ')}
                                    ${startOpt('soft', 'ソフト')}
                                </select>
                            </td>
                            <td class="auto-calc" style="background:${cellBg};font-size:0.7rem;line-height:1.2;">${m3705Info}</td>
                            <td class="auto-calc" style="${bgColor}">${Math.round(total * 1000)}</td>
                            <td class="auto-calc" style="${bgColor}">${current.toFixed(2)}</td>
                        `;
                    }
                    const mkCell = (field, val) => {
                        return `<td><input type="number" step="1" class="circuit-input" data-id="${circuit.id}" data-field="${prefix}${field}" value="${Math.round((val || 0) * 1000)}" style="${bgColor}" /></td>`;
                    };
                    return `
                        ${mkCell('lighting', values.lighting)}
                        ${mkCell('outlet', values.outlet)}
                        ${mkCell('fc', values.fc)}
                        ${mkCell('oa', values.oa)}
                        ${mkCell('feeder', values.feeder)}
                        <td class="auto-calc">${Math.round(total * 1000)}</td>
                        <td class="auto-calc">${current.toFixed(2)}</td>
                    `;
                })()}
                <td><strong><span class="badge ${atStatus === 'OK' || atStatus === '-' ? 'badge-ok' : 'badge-ng'}" ${atNgReason ? `title="${atNgReason}"` : ''}>${atStatus}${atNgReason ? ' ⚠' : ''}</span></strong>${atNgReason ? `<div style="font-size:0.65rem;color:#d32f2f;white-space:nowrap;">${atNgReason}</div>` : ''}</td>
                <td>
                    <input type="text" class="circuit-input" data-id="${circuit.id}" data-field="load_name" value="${circuit.load_name || ''}" />
                    ${isFeederTap ? (() => {
                        // 分岐回路: リンクされた子幹線を表示、無ければ「子幹線追加」ボタン
                        const childFeeder = findFeederFromBranch(circuit.id);
                        if (childFeeder) {
                            const fno = localFeederData[childFeeder.id]?.feeder_no || '(No未設定)';
                            return `<div style="margin-top:2px;font-size:0.65rem;background:#e8f5e9;border-left:3px solid #2e7d32;padding:2px 4px;" title="この分岐からの子幹線: ${childFeeder.load_name||'(無題)'}｜クリックで幹線計算書へジャンプ"><a href="#" onclick="jumpToFeeder(${childFeeder.id});return false;" style="color:#2e7d32;text-decoration:none;font-weight:bold;">→子幹線 ${fno}</a> ${childFeeder.load_name||''}</div>`;
                        }
                        return `<div style="margin-top:2px;"><button type="button" class="btn-create-child-feeder" data-circuit-id="${circuit.id}" style="font-size:0.62rem;padding:1px 6px;background:#fff3e0;border:1px solid #ff6f00;color:#ff6f00;border-radius:2px;cursor:pointer;" title="この分岐から引く子幹線を幹線計算書に追加">+ 子幹線追加</button></div>`;
                    })() : ''}
                </td>
                <td>${isLighting
                    ? `<input type="number" min="0" class="circuit-input" data-id="${circuit.id}" data-field="remocon" value="${circuit.remocon || 0}" style="width:50px;" />`
                    : `<span style="color:#bdbdbd;">—</span>`
                }</td>
                <td>${(() => {
                    // 施設場所 + ELCB施設要否判定（電技解釈36条・内線規程1375節）
                    const installLoc = localCircuitData[circuit.id]?.install_location || 'indoor';
                    const circPhase = circuit.phase_type || ((circuit.phase && ['R','S','T','R-S','S-T','R-T','RST'].includes(circuit.phase)) ? '3φ3W' : '1φ2W');
                    const elcbJudge = judgeElcbRequired(voltage, circPhase, installLoc);
                    const brType = circuit.breaker || '';
                    const hasElcb = /ELCB|ELB/i.test(brType);
                    const needElcb = elcbJudge.required;
                    const mismatch = needElcb && !hasElcb;
                    const badge = mismatch
                        ? `<span class="badge badge-ng" title="${elcbJudge.reason} → ブレーカ種別をELCB系に変更してください">ELCB必要</span>`
                        : (needElcb
                            ? `<span class="badge badge-ok" title="${elcbJudge.reason}">ELCB✓</span>`
                            : '');
                    return `
                        <select class="circuit-local" data-id="${circuit.id}" data-field="install_location" style="font-size:0.7rem;width:100%;" title="施設場所 → ELCB要否判定">
                            <option value="indoor" ${installLoc==='indoor'?'selected':''}>乾燥屋内</option>
                            <option value="indoor_wet" ${installLoc==='indoor_wet'?'selected':''}>湿気屋内</option>
                            <option value="outdoor" ${installLoc==='outdoor'?'selected':''}>屋外</option>
                            <option value="bathroom" ${installLoc==='bathroom'?'selected':''}>浴室等</option>
                            <option value="waterfront" ${installLoc==='waterfront'?'selected':''}>水気場所</option>
                            <option value="industrial" ${installLoc==='industrial'?'selected':''}>工場</option>
                        </select>
                        ${badge ? `<div style="margin-top:2px;">${badge}</div>` : ''}
                    `;
                })()}</td>
                <td><button class="btn-delete-circuit" onclick="deleteCircuit(${circuit.id})">削除</button></td>
            `;

            row.querySelectorAll('.circuit-input').forEach(input => {
                input.addEventListener('change', handleCircuitChange);
            });
            row.querySelectorAll('.circuit-select, .panel-select').forEach(input => {
                input.addEventListener('change', handleCircuitChange);
            });
            // 回路ローカル項目（install_location 等）のハンドラ
            row.querySelectorAll('.circuit-local').forEach(input => {
                input.addEventListener('change', handleCircuitLocalChange);
            });
            // 動力メタ入力(kW/台数/始動方式)のハンドラ
            row.querySelectorAll('.motor-meta-input').forEach(input => {
                input.addEventListener('change', handleMotorMetaChange);
            });
            // Im計算方式トグル(表/式)
            row.querySelectorAll('.motor-im-mode-btn').forEach(btn => {
                btn.addEventListener('click', handleMotorImModeChange);
            });
            // 分岐回路 → 子幹線作成ボタン
            row.querySelectorAll('.btn-create-child-feeder').forEach(btn => {
                btn.addEventListener('click', handleCreateChildFeeder);
            });

            return row;
        }

        // 分岐回路から子幹線を作成（幹線計算書に新規行を追加し、自をこの分岐回路に紐付け）
        async function handleCreateChildFeeder(e) {
            const btn = e.currentTarget;
            const circuitId = parseInt(btn.dataset.circuitId);
            const parent = allCircuits.find(c => c.id === circuitId);
            if (!parent) { alert('親回路が見つかりません'); return; }
            // 既に子幹線がある場合はジャンプのみ
            const existing = findFeederFromBranch(circuitId);
            if (existing) { jumpToFeeder(existing.id); return; }

            // 親回路の相から新規幹線の相・電圧を推定
            const parentIs3Phase = parent.phase && ['R','S','T','R-S','S-T','R-T','RST'].includes(parent.phase);
            const phase = parentIs3Phase ? '3φ3W' : '1φ3W';
            const breaker = parentIs3Phase ? 'MCCB3P' : 'MCCB2P2E';
            const newFeeder = {
                load_name: '',
                load_type: 'panel',
                demand_factor: 70,
                phase_type: phase,
                voltage: 200,
                cable_type: 'CV',
                cable_size: 8,
                cable_length: 0,
                breaker_type: breaker,
                breaker_af: 50,
                breaker_at: parent.at || 30,
                destination: '',
                project_id: projectGetCurrent()
            };
            try {
                const { data, error } = await db
                    .from('feeders')
                    .insert([newFeeder])
                    .select();
                if (error) throw error;
                const inserted = data && data[0];
                if (inserted) {
                    // 自=branch, source_circuit_id=親回路ID, 区分は親回路と同じ
                    if (!localFeederData[inserted.id]) localFeederData[inserted.id] = {};
                    localFeederData[inserted.id].source_type = 'branch';
                    localFeederData[inserted.id].source_circuit_id = circuitId;
                    localFeederData[inserted.id].feeder_category = parent.category || '電灯';
                    saveLocalFeederData();
                }
                await loadFeeders();
                // 親分岐回路へ初期同期（新規子幹線の需要=0だが整合性のため）
                await syncBranchCircuitFromChild(circuitId);
                await loadCircuits();
                await renderFeeders();
                await renderCircuits();
                if (inserted) jumpToFeeder(inserted.id);
            } catch (err) {
                console.error('handleCreateChildFeeder:', err);
                alert('子幹線の作成に失敗しました');
            }
        }

        // 幹線計算書タブに切り替えて指定feeder行へスクロール
        function jumpToFeeder(feederId) {
            const feederTab = document.querySelector('.nav-tab[data-tab="feeders"]');
            if (feederTab) feederTab.click();
            setTimeout(() => {
                const row = document.getElementById(`feeder-${feederId}`);
                if (row) {
                    row.scrollIntoView({ behavior: 'smooth', block: 'center' });
                    row.style.transition = 'background-color 0.4s';
                    const orig = row.style.backgroundColor;
                    row.style.backgroundColor = '#fff59d';
                    setTimeout(() => { row.style.backgroundColor = orig; }, 1600);
                }
            }, 200);
        }

        // Im計算方式(表/式)の切替
        async function handleMotorImModeChange(e) {
            if (isRendering) return;
            const btn = e.currentTarget;
            const circuitId = parseInt(btn.dataset.id);
            const newMode = btn.dataset.imMode; // 'table' or 'formula'
            const focusState = captureCircuitFocusState();
            if (circuitViewMode === 'actual') {
                setActualMotorMeta(circuitId, { imMode: newMode });
            } else {
                setMotorMeta(circuitId, { imMode: newMode });
            }
            // VAを再計算（銘板overrideは実負荷モードのみ有効）
            const calcKva = (m) => {
                const r = resolveMotorIm(m, { allowOverride: (circuitViewMode === 'actual') });
                if (!r.im || r.im <= 0) return 0;
                return Math.sqrt(3) * 200 * r.im * (m.count || 1) / 1000;
            };
            if (circuitViewMode === 'actual') {
                const actMeta = getActualMotorMeta(circuitId);
                const actKva = calcKva(actMeta);
                setActualCircuit(circuitId, { lighting: 0, outlet: 0, fc: 0, oa: 0, feeder: actKva });
            } else {
                const meta = getMotorMeta(circuitId);
                const kvaTotal = calcKva(meta);
                try {
                    const { error } = await db
                        .from('circuits')
                        .update({ lighting: 0, outlet: 0, fc: 0, oa: 0, feeder: kvaTotal })
                        .eq('id', circuitId);
                    if (error) throw error;
                    await loadCircuits();
                } catch (err) {
                    console.error('motor imMode update error:', err);
                }
            }
            isRendering = true;
            try { await renderCircuits(); } finally { isRendering = false; }
            restoreCircuitFocusState(focusState);
        }

        // 動力メタ変更→localStorageへ保存→3705-1表参照→VAを計算しcircuit.feederへ反映
        async function handleMotorMetaChange(e) {
            if (isRendering) return;
            const input = e.target;
            const circuitId = parseInt(input.dataset.id);
            const field = input.dataset.motorField;
            let value = input.value;
            if (field === 'kw' || field === 'count' || field === 'imOverride') value = parseFloat(value) || 0;

            // 再描画でフォーカスが失われないよう位置を記憶
            const focusState = captureCircuitFocusState();

            // ビューモードによって保存先を分岐
            if (circuitViewMode === 'actual') {
                setActualMotorMeta(circuitId, { [field]: value });
            } else {
                setMotorMeta(circuitId, { [field]: value });
            }

            // kW/台数/銘板Im変更時は VAを再計算
            if (field === 'kw' || field === 'count' || field === 'imOverride') {
                const calcKva = (m) => {
                    // 実効Im: 実負荷モードは 銘板override > 式/表、設計モードは override無視
                    const r = resolveMotorIm(m, { allowOverride: (circuitViewMode === 'actual') });
                    if (!r.im || r.im <= 0) return 0;
                    const imTotal = r.im * (m.count || 1);
                    return Math.sqrt(3) * 200 * imTotal / 1000;
                };
                if (circuitViewMode === 'actual') {
                    // 実負荷モード: localStorage の actualCircuit.feeder に保存
                    const actMeta = getActualMotorMeta(circuitId);
                    const actKva = calcKva(actMeta);
                    setActualCircuit(circuitId, { lighting: 0, outlet: 0, fc: 0, oa: 0, feeder: actKva });
                } else {
                    // 設計モード: DB の circuits.feeder に保存
                    const meta = getMotorMeta(circuitId);
                    const kvaTotal = calcKva(meta);
                    try {
                        const { error } = await db
                            .from('circuits')
                            .update({ lighting: 0, outlet: 0, fc: 0, oa: 0, feeder: kvaTotal })
                            .eq('id', circuitId);
                        if (error) throw error;
                        await loadCircuits();
                    } catch (err) {
                        console.error('motor VA update error:', err);
                    }
                }
            }
            isRendering = true;
            try { await renderCircuits(); } finally { isRendering = false; }
            // 描画後にフォーカスを復元
            restoreCircuitFocusState(focusState);
        }

        // 記号→回路自動設定マッピング
        const SYMBOL_DEFAULTS = {
            '◎': { category: '電灯', voltage: 200, phase: 'L1', breaker: 'MCCB2P2E', description: '電灯 AC1Φ200V' },
            '□□': { category: '電灯', voltage: 200, phase: 'L1', breaker: 'MCCB2P2E', description: 'ｺﾝｾﾝﾄ AC1Φ200V' },
            '[][]': { category: '電灯', voltage: 200, phase: 'L1', breaker: 'MCCB2P2E', description: 'ｺﾝｾﾝﾄ AC1Φ200V' },
            '■': { category: '電灯', voltage: 200, phase: 'L1', breaker: 'MCCB2P2E', description: 'ｺﾝｾﾝﾄ AC1Φ200V' },
            '○': { category: '電灯', voltage: 100, phase: 'L1', breaker: 'MCCB2P2E', description: '電灯 1Φ100V' },
            '□': { category: '電灯', voltage: 100, phase: 'L1', breaker: 'MCCB2P2E', description: 'ｺﾝｾﾝﾄ 1Φ100V' },
            '[]': { category: '電灯', voltage: 100, phase: 'L1', breaker: 'MCCB2P2E', description: 'ｺﾝｾﾝﾄ 1Φ100V' },
            '◇': { category: '動力', voltage: 200, phase: 'RST', breaker: 'MCCB3P', description: '動力 3Φ3W AC200V' },
            '分岐': { category: '電灯', voltage: 200, phase: 'L1', breaker: 'MCCB2P2E', description: '幹線分岐' }
        };

        // 記号・相に応じた電圧を自動決定（分岐は常に200V固定）
        function getVoltageForPhase(symbol, phase) {
            if (symbol === '分岐') return 200;
            if (SYMBOL_DEFAULTS[symbol]) return SYMBOL_DEFAULTS[symbol].voltage;
            return 100;
        }

        // 回路NOを数値インデックスに変換（数字 or アルファベット A=1, B=2, ...）
        function circuitNoToIndex(circuit_no) {
            if (circuit_no == null) return NaN;
            const s = String(circuit_no).trim();
            if (s === '') return NaN;
            // 数字が含まれていればそれを使う
            const n = parseInt(s, 10);
            if (!isNaN(n)) return n;
            // 先頭1文字のアルファベットから A=1, B=2, ... Z=26
            const ch = s.charAt(0).toUpperCase();
            const code = ch.charCodeAt(0);
            if (code >= 65 && code <= 90) return code - 64; // A=1
            return NaN;
        }

        // 電灯回路の相を自動計算
        // 分岐 / 200V → L1-L2 (3φ3Wの場合 RST)
        // 電灯 + 奇数回路NO → L1, 偶数 → L2（アルファベットも A=1,B=2,...で判定）
        function computeAutoPhase(category, symbol, circuit_no, panelType, currentPhase) {
            if (category !== '電灯') return currentPhase || 'L1';
            // 200V系・分岐は L1-L2 固定
            const sym = SYMBOL_DEFAULTS[symbol];
            const is200V = symbol === '分岐' || (sym && sym.voltage === 200);
            if (is200V) {
                return panelType === '3φ3W' ? 'RST' : 'L1-L2';
            }
            if (panelType === '3φ3W') {
                // 3φ3W盤の電灯回路はデフォルトR
                return currentPhase || 'R';
            }
            const no = circuitNoToIndex(circuit_no);
            if (!isNaN(no)) {
                return (no % 2 === 1) ? 'L1' : 'L2';
            }
            return currentPhase || 'L1';
        }

        // 盤の種別に応じた相の選択肢
        function getPhaseOptions(panelName) {
            const panel = allPanels.find(p => p.name === panelName);
            if (panel && panel.elec_type === '3φ3W') {
                return [
                    { value: 'R', label: 'R' },
                    { value: 'S', label: 'S' },
                    { value: 'T', label: 'T' },
                    { value: 'R-S', label: 'R-S' },
                    { value: 'S-T', label: 'S-T' },
                    { value: 'R-T', label: 'R-T' },
                    { value: 'RST', label: 'RST' }
                ];
            }
            // 1φ3W or default
            return [
                { value: 'L1', label: 'L1' },
                { value: 'L2', label: 'L2' },
                { value: 'L1-L2', label: 'L1-L2' }
            ];
        }

        let isRendering = false;
        // 回路のクライアント専用フィールド（install_location 等）の変更ハンドラ
        function handleCircuitLocalChange(e) {
            const element = e.target;
            const circuitId = parseInt(element.dataset.id);
            const field = element.dataset.field;
            const value = element.value;
            if (!localCircuitData[circuitId]) localCircuitData[circuitId] = {};
            localCircuitData[circuitId][field] = value;
            saveLocalCircuitData();
            // メモリ側の circuit にも反映
            const c = allCircuits.find(x => x.id === circuitId);
            if (c) c[field] = value;
            // 再描画してELCBバッジ更新
            renderCircuits();
        }

        async function handleCircuitChange(e) {
            if (isRendering) return;
            const input = e.target;
            const circuitId = parseInt(input.dataset.id);
            const field = input.dataset.field;
            let value = input.value;

            // 実負荷値（localStorage）への保存 — VA入力をkVAに変換
            if (field.startsWith('actual_')) {
                const actualField = field.replace('actual_', '');
                const kva = (parseFloat(value) || 0) / 1000;
                setActualCircuit(circuitId, actualField, kva);
                isRendering = true;
                try { await renderCircuits(); } finally { isRendering = false; }
                return;
            }

            // Handle category field (client-side only)
            if (field === 'category') {
                if (!localCircuitData[circuitId]) localCircuitData[circuitId] = {};
                localCircuitData[circuitId].category = value;
                saveLocalCircuitData();
                const circuitObj = allCircuits.find(c => c.id === circuitId);
                if (circuitObj) circuitObj.category = value;
                // 電灯に切替時は相を自動計算してDBへ保存
                if (value === '電灯' && circuitObj) {
                    const panelObj = allPanels.find(p => p.name === circuitObj.panel_name);
                    const panelType = panelObj ? panelObj.elec_type : '1φ3W';
                    const newPhase = computeAutoPhase('電灯', circuitObj.symbol, circuitObj.circuit_no, panelType, circuitObj.phase);
                    const newVolt = getVoltageForPhase(circuitObj.symbol, newPhase);
                    try {
                        await db.from('circuits').update({ phase: newPhase, voltage: newVolt }).eq('id', circuitId);
                        await loadCircuits();
                    } catch (e) { console.error(e); }
                }
                isRendering = true;
                try { await renderCircuits(); } finally { isRendering = false; }
                return;
            }

            // 回路NO変更時、電灯回路なら相を自動更新
            if (field === 'circuit_no') {
                const circuitObj = allCircuits.find(c => c.id === circuitId);
                const cat = circuitObj ? (circuitObj.category || '電灯') : '電灯';
                const updateObj = { circuit_no: value };
                if (cat === '電灯' && circuitObj) {
                    const panelObj = allPanels.find(p => p.name === circuitObj.panel_name);
                    const panelType = panelObj ? panelObj.elec_type : '1φ3W';
                    const newPhase = computeAutoPhase('電灯', circuitObj.symbol, value, panelType, circuitObj.phase);
                    updateObj.phase = newPhase;
                    updateObj.voltage = getVoltageForPhase(circuitObj.symbol, newPhase);
                }
                try {
                    const { error } = await db.from('circuits').update(updateObj).eq('id', circuitId);
                    if (error) throw error;
                    await loadCircuits();
                    isRendering = true;
                    try { await renderCircuits(); } finally { isRendering = false; }
                } catch (error) {
                    isRendering = false;
                    console.error('Error updating circuit:', error);
                    alert('エラーが発生しました');
                }
                return;
            }

            // 記号変更時、関連フィールドを自動設定
            if (field === 'symbol' && SYMBOL_DEFAULTS[value]) {
                const defaults = SYMBOL_DEFAULTS[value];
                const circuitObj = allCircuits.find(c => c.id === circuitId);
                const panelName = circuitObj ? circuitObj.panel_name : '';
                const panelObj = allPanels.find(p => p.name === panelName);
                const panelType = panelObj ? panelObj.elec_type : '1φ3W';
                // カテゴリは記号デフォルトに従う
                const newCategory = defaults.category;
                const oldCategory = circuitObj ? (circuitObj.category || '電灯') : '電灯';
                // 盤種別に合った相を設定
                const phaseOptions = getPhaseOptions(panelName);
                let newPhase;
                if (newCategory === '電灯') {
                    // 電灯は自動計算ロジックを使用
                    newPhase = computeAutoPhase('電灯', value, circuitObj ? circuitObj.circuit_no : '', panelType, defaults.phase);
                } else {
                    newPhase = defaults.phase;
                    if (!phaseOptions.find(p => p.value === newPhase)) {
                        newPhase = phaseOptions[0].value;
                    }
                }
                const voltage = getVoltageForPhase(value, newPhase);
                const updateData = {
                    symbol: value,
                    voltage: voltage,
                    phase: newPhase
                };
                // 分岐に切り替えたら回路NOをクリア（NULLを使用 — INTEGER列に空文字を入れるとエラー）
                if (value === '分岐') {
                    updateData.circuit_no = null;
                }
                // カテゴリはclient-sideなのでlocalCircuitDataに保存
                if (!localCircuitData[circuitId]) localCircuitData[circuitId] = {};
                localCircuitData[circuitId].category = defaults.category;
                saveLocalCircuitData();

                // メモリ上のcircuitオブジェクトにも即時反映（DB応答前の再描画対策）
                if (circuitObj) {
                    circuitObj.symbol = value;
                    circuitObj.voltage = voltage;
                    circuitObj.phase = newPhase;
                    circuitObj.category = newCategory;
                    if (value === '分岐') circuitObj.circuit_no = null;
                }

                try {
                    const { error } = await db
                        .from('circuits')
                        .update(updateData)
                        .eq('id', circuitId);
                    if (error) throw error;
                    await loadCircuits();
                    await loadPanels();
                    // カテゴリが変わったらフィルタを新カテゴリに切替（回路が消える問題を防止）
                    if (oldCategory !== newCategory) {
                        document.getElementById('circuitCategoryFilter').value = newCategory;
                    }
                    isRendering = true;
                    try { await renderCircuits(); } finally { isRendering = false; }
                } catch (error) {
                    isRendering = false;
                    console.error('Error updating circuit symbol:', error, 'updateData:', updateData);
                    alert('記号の更新でエラーが発生しました: ' + (error.message || error));
                }
                return;
            }

            // 相変更時、電圧を自動更新（動力回路のみUIから変更可能）
            if (field === 'phase') {
                const circuitObj = allCircuits.find(c => c.id === circuitId);
                const symbol = circuitObj ? (circuitObj.symbol || '◎') : '◎';
                const updateObj = { phase: value, voltage: getVoltageForPhase(symbol, value) };
                try {
                    const { error } = await db
                        .from('circuits')
                        .update(updateObj)
                        .eq('id', circuitId);
                    if (error) throw error;
                    await loadCircuits();
                    await loadPanels();
                    isRendering = true;
                    try { await renderCircuits(); } finally { isRendering = false; }
                } catch (error) {
                    isRendering = false;
                    console.error('Error updating circuit:', error);
                    alert('エラーが発生しました');
                }
                return;
            }

            if (field === 'af' || field === 'at' || field === 'voltage' || field === 'lighting' || field === 'outlet' || field === 'fc' || field === 'oa' || field === 'feeder') {
                if (field === 'voltage') {
                    value = parseInt(value);
                } else if (field === 'lighting' || field === 'outlet' || field === 'fc' || field === 'oa' || field === 'feeder') {
                    // 入力はVA → DBはkVA
                    value = (parseFloat(value) || 0) / 1000;
                } else {
                    value = parseFloat(value);
                }
            }

            // load_name / remocon は計算に影響しないのでテーブル再描画をスキップ
            // （再描画で入力中セルが破壊されカーソルが消える現象を防ぐ）
            const skipRerender = (field === 'load_name' || field === 'remocon');

            try {
                const { error } = await db
                    .from('circuits')
                    .update({ [field]: value })
                    .eq('id', circuitId);

                if (error) throw error;

                // メモリ側の値だけ更新（allCircuits / localCircuitData）
                const circuitObj = allCircuits.find(c => c.id === circuitId);
                if (circuitObj) circuitObj[field] = value;

                if (skipRerender) {
                    // 再描画せずにリターン → フォーカスもカーソルもそのまま
                    return;
                }

                await loadCircuits();
                await loadPanels();
                // 子孫の回路変更を 分岐→子幹線 リンクで親へカスケード反映
                await syncAllBranchFeeders();
                isRendering = true;
                try { await renderCircuits(); } finally { isRendering = false; }
            } catch (error) {
                isRendering = false;
                console.error('Error updating circuit:', error);
                alert('エラーが発生しました');
            }
        }

        async function addCircuitRow() {
            const filterValue = document.getElementById('circuitsPanelFilter').value;
            const panelName = filterValue || (allPanels.length > 0 ? allPanels[0].name : '');
            // 現在表示中のカテゴリ(電灯/動力)を必ず尊重する
            let activeCategory = document.getElementById('circuitCategoryFilter').value;
            if (activeCategory !== '電灯' && activeCategory !== '動力') activeCategory = '電灯';

            // 直前の回路を取得して値を引き継ぐ（RC行は除外、かつ同カテゴリのみ）
            // フィルタがある場合はその盤 + カテゴリでの最後の回路
            let prevCircuit = null;
            const candidates = (filterValue
                ? allCircuits.filter(c => c.panel_name === filterValue)
                : allCircuits)
                .filter(c => c.type !== 'RC')
                .filter(c => (c.category || '電灯') === activeCategory);
            if (candidates.length > 0) {
                const sorted = [...candidates].sort((a, b) => (a.sort_order || 0) - (b.sort_order || 0));
                prevCircuit = sorted[sorted.length - 1];
            }

            // 全体の最大sort_orderを取得し、その次に追加（一番下に挿入）
            const maxSort = allCircuits.reduce((m, c) => Math.max(m, c.sort_order || 0), 0);
            const newSortOrder = maxSort + 1000;

            // 回路NO自動採番: 同カテゴリ候補の中で最大数値+1
            let nextCircuitNo = '';
            let maxNoVal = -Infinity;
            candidates.forEach(c => {
                const n = parseInt(c.circuit_no, 10);
                if (!isNaN(n) && n > maxNoVal) maxNoVal = n;
            });
            if (maxNoVal > -Infinity) {
                nextCircuitNo = String(maxNoVal + 1);
            } else {
                nextCircuitNo = '1';
            }

            // カテゴリ別のデフォルト値
            const motorDefaults = {
                type: 'M',
                symbol: '◇',
                phase: 'RST',
                breaker: 'MCCB3P',
                af: 30,
                at: 20,
                voltage: 200
            };
            const lightingDefaults = {
                type: 'M',
                symbol: '◎',
                phase: 'L1',
                breaker: 'MCCB2P2E',
                af: 30,
                at: 20,
                voltage: 200
            };
            // 同カテゴリの直前回路があればその値を継承、なければカテゴリ別デフォルト
            const baseDefaults = activeCategory === '動力' ? motorDefaults : lightingDefaults;
            const src = prevCircuit || {};
            const newCircuit = {
                panel_name: src.panel_name || panelName,
                type: src.type || baseDefaults.type,
                symbol: src.symbol || baseDefaults.symbol,
                circuit_no: nextCircuitNo,
                phase: src.phase || baseDefaults.phase,
                breaker: src.breaker || baseDefaults.breaker,
                af: src.af || baseDefaults.af,
                at: src.at || baseDefaults.at,
                voltage: src.voltage || baseDefaults.voltage,
                lighting: 0,
                outlet: 0,
                fc: 0,
                oa: 0,
                feeder: 0,
                load_name: '',
                remocon: 0,
                sort_order: newSortOrder,
                project_id: projectGetCurrent()
            };

            try {
                const { data, error } = await db
                    .from('circuits')
                    .insert([newCircuit])
                    .select();

                if (error) throw error;
                // categoryはDBにないのでlocalCircuitDataに保存。
                // 現在表示中のカテゴリを強制的に付与する（電灯タブなら電灯、動力タブなら動力）
                if (data && data[0]) {
                    localCircuitData[data[0].id] = { category: activeCategory };
                    saveLocalCircuitData();
                    // allCircuitsにも即反映（loadCircuitsでもマージされるが先に反映）
                    data[0].category = activeCategory;
                }
                await loadCircuits();
                await renderCircuits();
            } catch (error) {
                console.error('Error adding circuit:', error);
                alert('エラーが発生しました');
            }
        }

        async function deleteCircuit(circuitId) {
            if (!confirm('この回路を削除しますか？')) return;

            try {
                const { error } = await db
                    .from('circuits')
                    .delete()
                    .eq('id', circuitId);

                if (error) throw error;
                await loadCircuits();
                await renderCircuits();
                await loadPanels();
            } catch (error) {
                console.error('Error deleting circuit:', error);
                alert('エラーが発生しました');
            }
        }

        async function expandRemcon() {
            // RC番号は全盤で連番（R0-1 から順番に振る）にするため、
            // フィルタの有無に関わらず「全盤のM回路」を対象にする
            const allMInScope = allCircuits
                .filter(c => c.type === 'M')
                // 盤ごと＋sort_order でソート（盤の順序は allPanels の順に合わせる）
                .sort((a, b) => {
                    const pa = allPanels.findIndex(p => p.name === a.panel_name);
                    const pb = allPanels.findIndex(p => p.name === b.panel_name);
                    if (pa !== pb) return pa - pb;
                    return (a.sort_order || 0) - (b.sort_order || 0);
                });

            const mWithRemocon = allMInScope.filter(c => c.remocon && c.remocon > 0);

            if (mWithRemocon.length === 0) {
                alert('リモコン展開できる回路がありません');
                return;
            }

            try {
                // 1. 既存のRC行を全盤まとめて削除（全盤通しで振り直すため）
                //    Supabase の delete は WHERE 条件がゆるいと失敗することがあるので、
                //    まずID一覧を取得してから .in('id', ...) で明示的に削除する
                const { data: existingRcs, error: selErr } = await db
                    .from('circuits')
                    .select('id')
                    .eq('type', 'RC')
                    .eq('project_id', projectGetCurrent());
                if (selErr) throw selErr;
                const rcIds = (existingRcs || []).map(r => r.id);
                if (rcIds.length > 0) {
                    const { error: delErr } = await db
                        .from('circuits')
                        .delete()
                        .in('id', rcIds);
                    if (delErr) throw delErr;
                }
                // ローカルメモリからも除去しておく（以降のロジックが allCircuits を参照するため）
                allCircuits = allCircuits.filter(c => c.type !== 'RC');

                // 2. 対象盤のM回路のsort_orderを1000刻みに再割り当てして十分な隙間を確保
                //    （M間の元の順序は維持）
                for (let i = 0; i < allMInScope.length; i++) {
                    const newSort = (i + 1) * 1000;
                    if (allMInScope[i].sort_order !== newSort) {
                        const { error: updErr } = await db
                            .from('circuits')
                            .update({ sort_order: newSort })
                            .eq('id', allMInScope[i].id);
                        if (updErr) throw updErr;
                        allMInScope[i].sort_order = newSort;
                    }
                }

                // 3. RC番号は全盤を通しで「連番」で振る。
                //    1グループ = 4サブ（R{g}-1 ～ R{g}-4）。4サブ埋まったら次のグループへ。
                //    前のM回路が端数（例: remocon=1）で終わってもギャップを作らず、
                //    次のM回路のRCは同じグループの続きから割り当てる。
                const toInsert = [];
                let totalSub = 0; // 全体通しのサブ連番（0始まり）
                // sort_order更新後のM回路を再取得
                const mCircuitsFresh = allMInScope.filter(c => c.remocon && c.remocon > 0);
                for (let i = 0; i < mCircuitsFresh.length; i++) {
                    const m = mCircuitsFresh[i];
                    for (let j = 0; j < m.remocon; j++) {
                        const g = Math.floor(totalSub / 4);
                        const sub = (totalSub % 4) + 1;
                        toInsert.push({
                            panel_name: m.panel_name,
                            type: 'RC',
                            symbol: m.symbol,
                            circuit_no: m.circuit_no,
                            parent_no: `R${g}-${sub}`,
                            phase: m.phase,
                            breaker: 'RR2P2E',
                            af: 20,
                            at: 20,
                            voltage: m.voltage,
                            lighting: 0,
                            outlet: 0,
                            fc: 0,
                            oa: 0,
                            feeder: 0,
                            load_name: '',
                            remocon: 0,
                            sort_order: (m.sort_order || 0) + (j + 1),
                            project_id: projectGetCurrent()
                        });
                        totalSub++;
                    }
                }

                if (toInsert.length > 0) {
                    const { error: insErr } = await db
                        .from('circuits')
                        .insert(toInsert);
                    if (insErr) throw insErr;
                }

                await loadCircuits();
                await renderCircuits();
                alert(`${toInsert.length}個のRC回路を展開しました`);
            } catch (error) {
                console.error('Error expanding remcon:', error);
                alert('エラーが発生しました');
            }
        }

        async function deleteAllRemcon() {
            if (!confirm('すべてのRC回路を削除しますか？')) return;

            try {
                const { error } = await db
                    .from('circuits')
                    .delete()
                    .eq('type', 'RC')
                    .eq('project_id', projectGetCurrent());

                if (error) throw error;
                await loadCircuits();
                await renderCircuits();
                await loadPanels();
                alert('RC回路を削除しました');
            } catch (error) {
                console.error('Error deleting remcon:', error);
                alert('エラーが発生しました');
            }
        }

        function exportCircuitsCsv() {
            const filterValue = document.getElementById('circuitsPanelFilter').value;
            let circuits = allCircuits;
            if (filterValue) {
                circuits = allCircuits.filter(c => c.panel_name === filterValue);
            }

            const headers = ['#', '盤名称', '種別', '区分', '記号', '回路No', '相', '遮断器', 'AF', 'AT', '電圧', '照明[VA]', 'ｺﾝｾﾝﾄ[VA]', 'FC[VA]', 'OA[VA]', '幹線分岐[VA]', '合計[VA]', '電流[A]', 'AT判定', '負荷名称'];
            const rows = [headers.join(',')];

            circuits.forEach((circuit, index) => {
                const total = (circuit.lighting || 0) + (circuit.outlet || 0) + (circuit.fc || 0) + (circuit.oa || 0) + (circuit.feeder || 0);
                const voltage = circuit.voltage || 100;
                const isThreePhase = circuit.phase && ['R', 'S', 'T', 'R-S', 'S-T', 'R-T', 'RST'].includes(circuit.phase);
                const current = isThreePhase ? total * 1000 / (Math.sqrt(3) * voltage) : total * 1000 / voltage;
                const atStatus = (circuit.at || 0) >= current ? 'OK' : '×';

                const row = [
                    index + 1,
                    circuit.panel_name || '',
                    circuit.type || '',
                    circuit.category || '電灯',
                    circuit.symbol || '',
                    circuit.circuit_no || '',
                    circuit.phase || '',
                    circuit.breaker || '',
                    circuit.af || '',
                    circuit.at || '',
                    circuit.voltage || '',
                    Math.round((circuit.lighting || 0) * 1000),
                    Math.round((circuit.outlet || 0) * 1000),
                    Math.round((circuit.fc || 0) * 1000),
                    Math.round((circuit.oa || 0) * 1000),
                    Math.round((circuit.feeder || 0) * 1000),
                    Math.round(total * 1000),
                    current.toFixed(2),
                    atStatus,
                    circuit.load_name || ''
                ];
                rows.push(row.map(cell => `"${cell}"`).join(','));
            });

            const csv = rows.join('\n');
            const blob = new Blob(['\uFEFF' + csv], { type: 'text/csv;charset=utf-8;' });
            const link = document.createElement('a');
            const url = URL.createObjectURL(blob);
            link.setAttribute('href', url);
            link.setAttribute('download', `circuits_${new Date().getTime()}.csv`);
            link.style.visibility = 'hidden';
            document.body.appendChild(link);
            link.click();
            document.body.removeChild(link);
        }

        // === 回路DBレポート印刷 ===
        async function printCircuitReport() {
            if (allPanels.length === 0) { alert('盤データがありません'); return; }

            // AT判定キャッシュ確保: 未レンダリング回路があれば両カテゴリをレンダリング
            const needsRender = allCircuits.some(c => c.type !== 'RC' && !c._atStatus);
            if (needsRender) {
                const filterEl = document.getElementById('circuitCategoryFilter');
                const savedFilter = filterEl ? filterEl.value : '電灯';
                try {
                    if (filterEl) {
                        filterEl.value = '電灯';
                        await renderCircuits();
                        filterEl.value = '動力';
                        await renderCircuits();
                        filterEl.value = savedFilter;
                        await renderCircuits();
                    }
                } catch(e) { console.warn('AT判定プリレンダー失敗:', e); }
            }

            const localCD = getLocalCircuitDataRaw();
            // プロジェクト名・ヘッダー
            const projName = (function(){
                try {
                    const pj = JSON.parse(localStorage.getItem('elecCalc:projects') || '[]');
                    const cur = localStorage.getItem('elecCalc:currentProject') || 'proj_default';
                    const f = pj.find(p => p.id === cur);
                    return f ? f.name : '';
                } catch { return ''; }
            })();
            const ph = (function(){
                try { return JSON.parse(localStorage.getItem('elecCalc:projectHeader') || '{}'); } catch { return {}; }
            })();

            const MOTOR_IM_TABLE_R = {0.2:2.9,0.4:4.4,0.75:6.6,1.5:10.6,2.2:14.4,3.7:22,5.5:32,7.5:43,11:62,15:83,18.5:102,22:120,30:163,37:198,45:242,55:291,75:395,90:474,110:577,132:693,160:826,200:1040,250:1300};
            function getImR(kw) {
                if (MOTOR_IM_TABLE_R[kw]) return MOTOR_IM_TABLE_R[kw];
                const keys = Object.keys(MOTOR_IM_TABLE_R).map(Number).sort((a,b)=>a-b);
                for (const k of keys) { if (k >= kw) return MOTOR_IM_TABLE_R[k]; }
                return 0;
            }

            const startLabels = {direct:'直入',star_delta:'Y-Δ',inverter:'INV',soft:'ソフト'};

            // 盤ごとにセクションHTML生成
            let sectionsHtml = '';
            allPanels.forEach(panel => {
                const panelCircuits = allCircuits.filter(c => c.panel_name === panel.name && c.type !== 'RC');
                const lightingCircuits = panelCircuits.filter(c => (c.category || '電灯') === '電灯');
                const motorCircuits = panelCircuits.filter(c => (c.category || '電灯') === '動力');

                sectionsHtml += '<div class="panel-section">';
                sectionsHtml += '<div class="panel-title">';
                sectionsHtml += '<span>' + panel.name + '</span>';
                sectionsHtml += '<span class="panel-info">' + panel.elec_type + '　主幹: ' + (panel.main_breaker||'-')
                    + ' AF' + (panel.af||'-') + '/AT' + (panel.at||'-')
                    + '　電灯: ' + lightingCircuits.length + '回路　動力: ' + motorCircuits.length + '回路</span>';
                sectionsHtml += '</div>';

                // --- 電灯回路テーブル ---
                if (lightingCircuits.length > 0) {
                    sectionsHtml += '<div class="cat-hdr cat-light">電灯・コンセント回路</div>';
                    sectionsHtml += '<table><thead><tr>'
                        + '<th>#</th><th>記号</th><th>回路No</th><th>相</th><th>遮断器</th><th>AF</th><th>AT</th><th>感度[mA]</th>'
                        + '<th>電圧</th><th>照明[VA]</th><th>ｺﾝｾﾝﾄ[VA]</th><th>FC[VA]</th><th>OA[VA]</th><th>幹線分岐[VA]</th>'
                        + '<th>合計[VA]</th><th>電流[A]</th><th>AT判定</th><th style="min-width:80px;">負荷名称</th>'
                        + '</tr></thead><tbody>';
                    let sL=0,sO=0,sF=0,sA=0,sFd=0;
                    lightingCircuits.forEach((c, i) => {
                        const lVA=Math.round((c.lighting||0)*1000), oVA=Math.round((c.outlet||0)*1000);
                        const fVA=Math.round((c.fc||0)*1000), aVA=Math.round((c.oa||0)*1000);
                        const fdVA=Math.round((c.feeder||0)*1000);
                        const totalVA=lVA+oVA+fVA+aVA+fdVA;
                        const v=c.voltage||100;
                        const is3P=c.phase&&['R','S','T','R-S','S-T','R-T','RST'].includes(c.phase);
                        const cur=is3P?totalVA/(Math.sqrt(3)*v):totalVA/v;
                        const at=c.at||0;
                        const atCached = c._atStatus || '-';
                        const atOk = (atCached === 'OK' || atCached === '-');
                        sL+=lVA; sO+=oVA; sF+=fVA; sA+=aVA; sFd+=fdVA;
                        const bg = i%2===1 ? ' style="background:#f8f8f8;"' : '';
                        const sensL = /ELCB|ELB/i.test(c.breaker||'') ? ((localCD[c.id]&&localCD[c.id].sensitivity)||'30') : '—';
                        sectionsHtml += '<tr' + bg + '>'
                            + '<td class="c">' + (i+1) + '</td>'
                            + '<td class="c">' + (c.symbol||'-') + '</td>'
                            + '<td class="c">' + (c.circuit_no??'') + '</td>'
                            + '<td class="c">' + (c.phase||'-') + '</td>'
                            + '<td class="c">' + (c.breaker||'-') + '</td>'
                            + '<td class="c">' + (c.af||'-') + '</td>'
                            + '<td class="c">' + (c.at||'-') + '</td>'
                            + '<td class="c">' + sensL + '</td>'
                            + '<td class="c">' + v + '</td>'
                            + '<td class="r">' + (lVA||'-') + '</td>'
                            + '<td class="r">' + (oVA||'-') + '</td>'
                            + '<td class="r">' + (fVA||'-') + '</td>'
                            + '<td class="r">' + (aVA||'-') + '</td>'
                            + '<td class="r">' + (fdVA||'-') + '</td>'
                            + '<td class="r">' + totalVA.toLocaleString() + '</td>'
                            + '<td class="r">' + cur.toFixed(1) + '</td>'
                            + '<td class="c ' + (atOk?'at-ok':'at-ng') + '">' + atCached + '</td>'
                            + '<td class="l">' + (c.load_name||'') + '</td>'
                            + '</tr>';
                    });
                    const sTotal = sL+sO+sF+sA+sFd;
                    sectionsHtml += '<tr class="sum-row"><td colspan="9" class="r" style="font-weight:bold;">合計</td>'
                        + '<td class="r">' + sL.toLocaleString() + '</td><td class="r">' + sO.toLocaleString() + '</td>'
                        + '<td class="r">' + sF.toLocaleString() + '</td><td class="r">' + sA.toLocaleString() + '</td>'
                        + '<td class="r">' + sFd.toLocaleString() + '</td><td class="r" style="font-weight:bold;">' + sTotal.toLocaleString() + '</td>'
                        + '<td colspan="3"></td></tr>';
                    sectionsHtml += '</tbody></table>';
                }

                // --- 動力回路テーブル ---
                if (motorCircuits.length > 0) {
                    sectionsHtml += '<div class="cat-hdr cat-motor">動力回路</div>';
                    sectionsHtml += '<table><thead><tr>'
                        + '<th>#</th><th>記号</th><th>回路No</th><th>相</th><th>遮断器</th><th>AF</th><th>AT</th><th>感度[mA]</th>'
                        + '<th>電圧</th><th>kW</th><th>台数</th><th>Im[A]</th><th>始動</th>'
                        + '<th>合計[VA]</th><th>電流[A]</th><th>AT判定</th><th style="min-width:80px;">負荷名称</th>'
                        + '</tr></thead><tbody>';
                    let skW=0, sVA=0;
                    motorCircuits.forEach((c, i) => {
                        const mm = getMotorMeta(c.id);
                        const kw=mm.kw||0, cnt=mm.count||1;
                        const im = getImR(kw);
                        const totalVA = Math.round(Math.sqrt(3)*200*im*cnt);
                        const v=c.voltage||200;
                        const cur = totalVA/(Math.sqrt(3)*v);
                        const at=c.at||0;
                        const atCachedM = c._atStatus || '-';
                        const atOkM = (atCachedM === 'OK' || atCachedM === '-');
                        skW+=kw*cnt; sVA+=totalVA;
                        const bg = i%2===1 ? ' style="background:#f8f8f8;"' : '';
                        const sensM = /ELCB|ELB/i.test(c.breaker||'') ? ((localCD[c.id]&&localCD[c.id].sensitivity)||'30') : '—';
                        sectionsHtml += '<tr' + bg + '>'
                            + '<td class="c">' + (i+1) + '</td>'
                            + '<td class="c">' + (c.symbol||'◇') + '</td>'
                            + '<td class="c">' + (c.circuit_no??'') + '</td>'
                            + '<td class="c">' + (c.phase||'RST') + '</td>'
                            + '<td class="c">' + (c.breaker||'-') + '</td>'
                            + '<td class="c">' + (c.af||'-') + '</td>'
                            + '<td class="c">' + (c.at||'-') + '</td>'
                            + '<td class="c">' + sensM + '</td>'
                            + '<td class="c">' + v + '</td>'
                            + '<td class="r">' + (kw||'-') + '</td>'
                            + '<td class="c">' + cnt + '</td>'
                            + '<td class="r">' + (im?im.toFixed(1):'-') + '</td>'
                            + '<td class="c">' + (startLabels[mm.startMethod]||mm.startMethod||'-') + '</td>'
                            + '<td class="r">' + totalVA.toLocaleString() + '</td>'
                            + '<td class="r">' + cur.toFixed(1) + '</td>'
                            + '<td class="c ' + (atOkM?'at-ok':'at-ng') + '">' + atCachedM + '</td>'
                            + '<td class="l">' + (c.load_name||'') + '</td>'
                            + '</tr>';
                    });
                    sectionsHtml += '<tr class="sum-row motor"><td colspan="9" class="r" style="font-weight:bold;">合計</td>'
                        + '<td class="r">' + skW.toFixed(1) + '</td><td colspan="3"></td>'
                        + '<td class="r" style="font-weight:bold;">' + sVA.toLocaleString() + '</td>'
                        + '<td colspan="3"></td></tr>';
                    sectionsHtml += '</tbody></table>';
                }

                if (lightingCircuits.length === 0 && motorCircuits.length === 0) {
                    sectionsHtml += '<div style="padding:6px 10px;color:#999;font-style:italic;font-size:8pt;">回路データなし</div>';
                }
                sectionsHtml += '</div>'; // panel-section
            });

            const now = new Date();
            const dateStr = now.getFullYear() + '/' + (now.getMonth()+1) + '/' + now.getDate();

            const fullHtml = `<!DOCTYPE html><html><head><meta charset="utf-8"><title>回路DBレポート</title>
<style>
@page { size: A4 landscape; margin: 10mm 8mm; }
* { margin:0; padding:0; box-sizing:border-box; }
body { font-family:'Meiryo','Yu Gothic','Hiragino Sans',sans-serif; font-size:8pt; color:#222; padding:8px; line-height:1.25; }
.rpt-header { text-align:center; padding:8px 0 6px; border-bottom:2px solid #00695c; margin-bottom:8px; }
.rpt-header h1 { font-size:14pt; color:#00695c; letter-spacing:3px; margin:0; }
.rpt-header .meta { font-size:7.5pt; color:#666; margin-top:3px; }
.panel-section { margin-bottom:10px; border:1px solid #bbb; border-radius:3px; overflow:hidden; page-break-inside:avoid; }
.panel-title { background:#00695c; color:#fff; padding:4px 8px; font-size:9.5pt; font-weight:bold; display:flex; justify-content:space-between; align-items:center; }
.panel-info { font-weight:normal; font-size:7.5pt; opacity:0.85; }
.cat-hdr { padding:2px 8px; font-weight:bold; font-size:8pt; border-bottom:1px solid #ccc; }
.cat-light { background:#e8f5e9; color:#2e7d32; }
.cat-motor { background:#e3f2fd; color:#1565c0; }
table { width:100%; border-collapse:collapse; font-size:7.5pt; }
th { background:#f0f0f0; border:1px solid #bbb; padding:2px 3px; text-align:center; font-weight:bold; white-space:nowrap; font-size:7pt; }
td { border:1px solid #ddd; padding:1px 3px; white-space:nowrap; }
td.c { text-align:center; }
td.r { text-align:right; }
td.l { text-align:left; white-space:normal; max-width:120px; overflow:hidden; text-overflow:ellipsis; }
.sum-row { background:#e8f5e9; font-weight:bold; }
.sum-row.motor { background:#e3f2fd; }
.sum-row td { border-top:2px solid #999; }
.at-ok { color:#2e7d32; font-weight:bold; }
.at-ng { color:#c62828; font-weight:bold; }
.rpt-footer { text-align:center; color:#aaa; font-size:6.5pt; padding:6px 0; border-top:1px solid #ddd; margin-top:8px; }
@media print {
    .no-print { display:none!important; }
    .panel-section { page-break-inside:avoid; }
}
</style></head><body>
<div class="no-print" style="text-align:right;margin-bottom:8px;">
    <button onclick="window.print()" style="font-size:11pt;padding:6px 20px;background:#1565c0;color:#fff;border:none;border-radius:4px;cursor:pointer;">🖨️ 印刷 / PDF保存</button>
    <button onclick="window.close()" style="font-size:11pt;padding:6px 20px;background:#78909c;color:#fff;border:none;border-radius:4px;cursor:pointer;margin-left:8px;">閉じる</button>
</div>
<div class="rpt-header">
    <h1>回 路 D B レ ポ ー ト</h1>
    <div class="meta">${ph.client?'客先: '+ph.client+'　':''}${ph.location?'場所: '+ph.location+'　':''}プロジェクト: ${projName||'-'}　出力日: ${dateStr}　盤数: ${allPanels.length}</div>
</div>
${sectionsHtml}
<div class="rpt-footer">エル・エル・イー電気株式会社　回路DBレポート　${dateStr}</div>
</body></html>`;

            const w = window.open('', '_blank');
            if (!w) { alert('ポップアップがブロックされました。許可してください。'); return; }
            w.document.write(fullHtml);
            w.document.close();
        }

        function getLocalCircuitDataRaw() {
            try { return JSON.parse(localStorage.getItem('elecCalc:localCircuitData') || '{}'); } catch { return {}; }
        }

        // FEEDERS FUNCTIONS
        function getLoadCapacity(feeder) {
            if (feeder.load_type === 'panel') {
                const panel = allPanels.find(p => p.name === feeder.load_name);
                if (panel) {
                    const circuits = allCircuits.filter(c => c.panel_name === panel.name);
                    const summaries = calculatePanelSummaries(panel.name, circuits);
                    return summaries.total;
                }
            } else if (feeder.load_type === 'equipment') {
                const circuits = allCircuits.filter(c => c.load_name === feeder.load_name);
                const total = circuits.reduce((sum, c) => sum + (c.lighting || 0) + (c.outlet || 0) + (c.fc || 0) + (c.oa || 0) + (c.feeder || 0), 0);
                return total;
            }
            return 0;
        }

        function getDemandFactor(capacity) {
            for (let entry of DEMAND_FACTOR_TABLE) {
                if (capacity <= entry.maxTotal) {
                    return entry.factor;
                }
            }
            return 50;
        }

        function selectCableSize(current, cableType) {
            const capacity = getCableCapacityKey(cableType);
            for (let i = CABLE_DATA.length - 1; i >= 0; i--) {
                if (CABLE_DATA[i][capacity] >= current) {
                    return CABLE_DATA[i].size;
                }
            }
            return CABLE_DATA[CABLE_DATA.length - 1].size;
        }

        function calculateVoltageDrop(current, length, cableSize, phase, powerFactor) {
            const cable = CABLE_DATA.find(c => c.size === cableSize);
            if (!cable) return 0;

            const cosTheta = powerFactor || 0.85;
            const sinTheta = Math.sqrt(1 - cosTheta * cosTheta);
            const r = cable.r;
            const x = cable.x;
            const L = length;

            if (phase === '3φ3W') {
                return Math.sqrt(3) * current * L * (r * cosTheta + x * sinTheta) / 1000;
            } else {
                return 2 * current * L * (r * cosTheta + x * sinTheta) / 1000;
            }
        }

        function selectBreaker(current, breakerType) {
            const selectedAF = AF_VALUES.find(v => v >= current);
            const selectedAT = AT_VALUES.find(v => v >= current);
            return {
                af: selectedAF || AF_VALUES[AF_VALUES.length - 1],
                at: selectedAT || AT_VALUES[AT_VALUES.length - 1]
            };
        }

        // ===== 幹線 source(自/至) ヘルパ =====
        // 記号「分岐」の回路一覧をラベル付きで返す（幹線の自＝親回路として選択可能）
        function listBranchCircuits() {
            return allCircuits
                .filter(c => c.symbol === '分岐')
                .map(c => {
                    const phaseStr = c.phase || '-';
                    const at = c.at || 0;
                    const label = `${c.panel_name || '?'} / 分岐 ${phaseStr} ${at}AT${c.load_name ? ' ('+c.load_name+')' : ''}`;
                    return { id: c.id, label, circuit: c };
                });
        }
        // 幹線の自設定を取得（デフォルトはキュービクル）
        function getFeederSource(feederId) {
            const l = localFeederData[feederId] || {};
            return {
                type: l.source_type || 'cubicle',
                circuitId: l.source_circuit_id || null,
                transformerId: l.source_transformer_id || null
            };
        }
        // 内線規程 1310-1 本文＋表1310-1 に基づく許容電圧降下率[%]
        // 本文：「低圧配線中の電圧降下は、幹線および分岐回路においてそれぞれ標準電圧の2%以下。
        //        ただし、電気使用場所内に設けた変圧器から供給される場合の【幹線】の電圧降下は 3% 以下とすることができる」
        // 表1310-1：60mを超え、電気的要件等からやむを得ない場合の緩和値（総合VD率）
        //   - 60m超120m以下：構内変圧器 5% / 事業者引込 4%
        //   - 120m超200m以下：構内変圧器 6% / 事業者引込 5%
        //   - 200m超：        構内変圧器 7% / 事業者引込 6%
        // 本アプリでは幹線計算書の各行について：
        //   - 60m以下：
        //       source_type='cubicle' or 'transformer' （構内変圧器からの主幹線）→ 3%
        //       source_type='branch' （幹線分岐＝タップ）→ 2%（本文の分岐枠）
        //       構内変圧器以外の主幹線（事業者引込）→ 2%
        //   - 60m超：電源種別（構内変圧器 or 事業者引込）で緩和値
        function getAllowedVdPercent(feeder, length) {
            const src = getFeederSource(feeder.id);
            // 親を遡って最終電源種別を特定（60m超の緩和値判定に使う）
            let rootType = src.type;
            if (src.type === 'branch') {
                let guard = 0;
                let curFeeder = feeder;
                while (guard++ < 20) {
                    const s = getFeederSource(curFeeder.id);
                    if (s.type !== 'branch' || !s.circuitId) { rootType = s.type; break; }
                    const parentCircuit = allCircuits.find(c => c.id === s.circuitId);
                    if (!parentCircuit) { rootType = 'cubicle'; break; }
                    const parentFeeder = allFeeders.find(f => f.load_name === parentCircuit.panel_name);
                    if (!parentFeeder) { rootType = 'cubicle'; break; }
                    curFeeder = parentFeeder;
                }
            }
            const inhouseTransformer = (rootType === 'cubicle' || rootType === 'transformer');
            const isBranch = (src.type === 'branch');
            const L = Number(length) || 0;

            // 60m以下：本文ルール
            if (L <= 60) {
                if (isBranch) {
                    // 幹線分岐（＝分岐枠）は2%（本文）
                    return { allowed: 2, basis: '60m以下', sourceClass: '幹線分岐', note: '内線規程1310-1本文（分岐）' };
                }
                if (inhouseTransformer) {
                    // 構内変圧器から供給される主幹線：本文ただし書きで3%まで可
                    return { allowed: 3, basis: '60m以下', sourceClass: '構内変圧器→幹線', note: '内線規程1310-1本文ただし書き' };
                }
                // 事業者引込の主幹線：本文原則2%
                return { allowed: 2, basis: '60m以下', sourceClass: '事業者引込→幹線', note: '内線規程1310-1本文' };
            }

            // 60m超：表1310-1（電源種別で分類、幹線分岐の区別なし）
            if (inhouseTransformer) {
                if (L <= 120) return { allowed: 5, basis: '60m超120m以下', sourceClass: '構内変圧器', note: '内線規程 表1310-1' };
                if (L <= 200) return { allowed: 6, basis: '120m超200m以下', sourceClass: '構内変圧器', note: '内線規程 表1310-1' };
                return              { allowed: 7, basis: '200m超',          sourceClass: '構内変圧器', note: '内線規程 表1310-1' };
            } else {
                if (L <= 120) return { allowed: 4, basis: '60m超120m以下', sourceClass: '事業者引込', note: '内線規程 表1310-1' };
                if (L <= 200) return { allowed: 5, basis: '120m超200m以下', sourceClass: '事業者引込', note: '内線規程 表1310-1' };
                return              { allowed: 6, basis: '200m超',          sourceClass: '事業者引込', note: '内線規程 表1310-1' };
            }
        }
        // 分岐回路から引かれている子幹線を探す（1対1想定。複数リンクがある場合は親カテゴリ一致を優先）
        function findFeederFromBranch(circuitId) {
            if (!circuitId) return null;
            const linked = allFeeders.filter(f => {
                const s = getFeederSource(f.id);
                return s.type === 'branch' && s.circuitId === circuitId;
            });
            if (linked.length === 0) return null;
            if (linked.length === 1) return linked[0];
            // 複数ある場合は親回路のカテゴリに一致するものを優先
            const parent = allCircuits.find(c => c.id === circuitId);
            if (parent) {
                let pCat = parent.category || '';
                if (!pCat) {
                    const pPanel = allPanels.find(p => p.name === parent.panel_name);
                    pCat = (pPanel?.elec_type === '3φ3W') ? '動力' : '電灯';
                }
                const getCategory = (f) => {
                    const local = localFeederData[f.id]?.feeder_category;
                    if (local) return local;
                    if (f.feeder_category) return f.feeder_category;
                    const suffix = (f.load_name || '').match(/[(（]\s*(電灯|動力)\s*[)）]\s*$/);
                    if (suffix) return suffix[1];
                    return (f.phase_type === '3φ3W') ? '動力' : '電灯';
                };
                const matching = linked.find(f => getCategory(f) === pCat);
                if (matching) return matching;
            }
            return linked[0];
        }

        // 幹線の需要容量 [kVA] を計算（getLoadCapacity × demand_factor）
        function computeFeederDemandKva(feeder) {
            const cap = getLoadCapacity(feeder);
            const df = feeder.demand_factor || getDemandFactor(cap);
            return (cap * df) / 100;
        }

        // 循環参照の検知: 分岐回路の所属盤と子幹線の供給先盤が同じ or 先祖になる場合はNG
        // 簡易BFSで、source=branch チェーンを遡って parentPanel にぶつかれば循環
        function detectFeederCycle(parentCircuit, childFeeder) {
            if (!parentCircuit || !childFeeder) return false;
            const parentPanel = parentCircuit.panel_name;
            if (!parentPanel) return false;
            // 直接自己ループ: 子幹線が親と同じ盤を供給している
            if (childFeeder.load_name === parentPanel) return true;
            // 上流追跡: childFeeder の至=盤Y → 盤Y内の分岐回路の子幹線を辿って parentPanel へ到達するか
            const visited = new Set();
            const queue = [childFeeder];
            while (queue.length) {
                const f = queue.shift();
                if (!f || visited.has(f.id)) continue;
                visited.add(f.id);
                const targetPanel = f.load_name;
                if (!targetPanel) continue;
                if (targetPanel === parentPanel) return true;
                // 盤 targetPanel 内の分岐回路
                const branches = allCircuits.filter(c => c.symbol === '分岐' && c.panel_name === targetPanel);
                for (const b of branches) {
                    const child = findFeederFromBranch(b.id);
                    if (child) queue.push(child);
                }
            }
            return false;
        }

        // 親分岐回路の feeder[VA] を子幹線の需要容量で上書き保存
        // （子幹線 demand_capacity の変化を親分岐回路の設備容量へ反映し、
        // 親盤サマリーの ΣVA に自動計上されるようにする）
        async function syncBranchCircuitFromChild(circuitId) {
            if (!circuitId) return;
            const parent = allCircuits.find(c => c.id === circuitId);
            if (!parent || parent.symbol !== '分岐') return;
            const child = findFeederFromBranch(circuitId);
            // 循環参照チェック
            if (child && detectFeederCycle(parent, child)) {
                console.warn(`syncBranchCircuitFromChild: cycle detected (circuit ${circuitId} → feeder ${child.id})`);
                alert(`⚠ 循環参照を検知しました\n親分岐回路の所属盤「${parent.panel_name}」が子幹線の供給先チェーン内に含まれます。リンクを解除してください。`);
                return;
            }
            const newFeederKva = child ? computeFeederDemandKva(child) : 0;
            // 既存値と差分がなければ更新しない
            if (Math.abs((parent.feeder || 0) - newFeederKva) < 0.001) return;
            try {
                const { error } = await db
                    .from('circuits')
                    .update({ lighting: 0, outlet: 0, fc: 0, oa: 0, feeder: newFeederKva })
                    .eq('id', circuitId);
                if (error) throw error;
            } catch (err) {
                console.error('syncBranchCircuitFromChild:', err);
            }
        }

        // 指定feederIdの親分岐回路（自=branch）を特定しsync実行
        async function syncParentBranchFromFeeder(feederId) {
            const src = getFeederSource(feederId);
            if (src.type !== 'branch' || !src.circuitId) return;
            await syncBranchCircuitFromChild(src.circuitId);
        }

        // 全 分岐→子幹線 リンクを走査しparent feeder[VA]を同期（子孫の回路変更が親へ伝搬するように）
        // 深い階層のカスケードに対応するため最大5段まで反復
        let _syncAllBranchFeedersBusy = false;
        async function syncAllBranchFeeders() {
            if (_syncAllBranchFeedersBusy) return;
            _syncAllBranchFeedersBusy = true;
            try {
                for (let pass = 0; pass < 5; pass++) {
                    let changed = false;
                    const branchCircuits = allCircuits.filter(c => c.symbol === '分岐');
                    for (const bc of branchCircuits) {
                        const child = findFeederFromBranch(bc.id);
                        if (!child) continue;
                        const newKva = computeFeederDemandKva(child);
                        if (Math.abs((bc.feeder || 0) - newKva) >= 0.001) {
                            await syncBranchCircuitFromChild(bc.id);
                            changed = true;
                        }
                    }
                    if (!changed) break;
                    await loadCircuits();
                }
            } finally {
                _syncAllBranchFeedersBusy = false;
            }
        }

        // ===== 系統図プレビュー =====
        // キュービクル → feeder(cubicle) → 盤 → 分岐 → 子feeder(branch) → ...
        // をインデント付きの折りたたみ可能なツリーとして表示
        function showSystemDiagram() {
            const body = document.getElementById('systemDiagramBody');
            const modal = document.getElementById('systemDiagramModal');
            if (!body || !modal) return;

            // 訪問済み盤セット（循環防止）
            const visitedPanels = new Set();
            // 訪問済みfeederセット（循環防止）
            const visitedFeeders = new Set();

            // 幹線ラベル
            function feederLabel(f) {
                const no = localFeederData[f.id]?.feeder_no || '';
                const cat = localFeederData[f.id]?.feeder_category || f.feeder_category || '電灯';
                const catIcon = cat === '動力' ? '⚙' : '⚡';
                const cap = getLoadCapacity(f);
                const df = f.demand_factor || getDemandFactor(cap);
                const dKva = (cap * df) / 100;
                const ph = f.phase_type || '-';
                const at = f.breaker_at || '-';
                return `${catIcon} 幹線${no ? 'No.'+no : ''} <span style="color:#666;">[${ph} ${at}AT, 需要${dKva.toFixed(2)}kVA]</span> → <b>${f.load_name || '(盤未設定)'}</b>`;
            }

            // 分岐回路ラベル
            function branchLabel(c) {
                const at = c.at || 0;
                const ph = c.phase || '-';
                return `🔀 ${c.panel_name || '?'} / 分岐 ${ph} ${at}AT${c.load_name ? ' ('+c.load_name+')' : ''}`;
            }

            // 盤内の分岐回路とその子幹線を再帰的に描画
            function renderPanelNode(panelName, depth) {
                if (!panelName) return '';
                if (visitedPanels.has(panelName)) {
                    return `<div style="margin-left:${depth*20}px;color:#d32f2f;">↪ (循環参照: ${panelName})</div>`;
                }
                visitedPanels.add(panelName);

                const panel = allPanels.find(p => p.name === panelName);
                const panelCircuits = allCircuits.filter(c => c.panel_name === panelName);
                const summaries = panel ? calculatePanelSummaries(panelName, panelCircuits) : null;
                const totalKva = summaries ? summaries.total : 0;

                let html = `<div style="margin-left:${depth*20}px;padding:4px 8px;background:#e3f2fd;border-left:3px solid #1976d2;margin-top:4px;border-radius:0 4px 4px 0;">`;
                html += `📦 <b>${panelName}</b> ${panel ? `<span style="color:#666;font-size:0.75rem;">[${panel.elec_type||'?'}, Σ${totalKva.toFixed(2)}kVA]</span>` : '<span style="color:#d32f2f;">(盤なし)</span>'}`;
                html += `</div>`;

                // 盤内の分岐回路
                const branches = panelCircuits.filter(c => c.symbol === '分岐');
                for (const b of branches) {
                    html += `<div style="margin-left:${(depth+1)*20}px;padding:3px 6px;background:#fff3e0;border-left:3px solid #ff6f00;margin-top:3px;border-radius:0 4px 4px 0;">${branchLabel(b)}</div>`;
                    // その分岐に紐付く子幹線
                    const child = findFeederFromBranch(b.id);
                    if (child) {
                        html += renderFeederNode(child, depth + 2);
                    } else {
                        html += `<div style="margin-left:${(depth+2)*20}px;color:#999;font-size:0.72rem;">（子幹線未リンク）</div>`;
                    }
                }
                visitedPanels.delete(panelName);
                return html;
            }

            // 幹線ノードを描画（ラベル→供給先盤を再帰）
            function renderFeederNode(feeder, depth) {
                if (visitedFeeders.has(feeder.id)) {
                    return `<div style="margin-left:${depth*20}px;color:#d32f2f;">↪ (循環参照: 幹線ID ${feeder.id})</div>`;
                }
                visitedFeeders.add(feeder.id);

                const src = getFeederSource(feeder.id);
                // 整合チェック
                let warn = '';
                if (src.type === 'branch' && src.circuitId) {
                    const parent = allCircuits.find(c => c.id === src.circuitId);
                    if (parent) {
                        const cap = getLoadCapacity(feeder);
                        const df = feeder.demand_factor || getDemandFactor(cap);
                        const dKva = (cap * df) / 100;
                        const ph = feeder.phase_type || '1φ2W';
                        const v = feeder.voltage || 100;
                        let current = 0;
                        if (ph === '3φ3W') current = dKva * 1000 / (Math.sqrt(3) * v);
                        else if (ph === '1φ3W') current = dKva * 1000 / 200;
                        else current = dKva * 1000 / v;
                        if ((parent.at || 0) > 0 && current > parent.at) {
                            warn = ` <span style="color:#d32f2f;font-weight:bold;">⚠ 親AT超過(${parent.at}A&lt;${current.toFixed(1)}A)</span>`;
                        }
                    }
                }

                let html = `<div style="margin-left:${depth*20}px;padding:3px 6px;background:#e8f5e9;border-left:3px solid #2e7d32;margin-top:3px;border-radius:0 4px 4px 0;">${feederLabel(feeder)}${warn}</div>`;
                if (feeder.load_name) {
                    html += renderPanelNode(feeder.load_name, depth + 1);
                }
                return html;
            }

            // ルート=キュービクル → source='cubicle' な幹線一覧
            const cubicleFeeders = allFeeders.filter(f => getFeederSource(f.id).type === 'cubicle');
            // 孤立: source='branch' だが source_circuit_id が無効
            const orphanFeeders = allFeeders.filter(f => {
                const s = getFeederSource(f.id);
                if (s.type !== 'branch') return false;
                return !s.circuitId || !allCircuits.find(c => c.id === s.circuitId);
            });

            let html = '';
            html += `<div style="padding:6px 10px;background:#6a1b9a;color:#fff;border-radius:4px;font-weight:bold;font-size:0.95rem;">⚡ キュービクル（主母線）</div>`;

            if (cubicleFeeders.length === 0) {
                html += `<div style="margin-left:20px;color:#999;margin-top:6px;">キュービクル起点の幹線がありません（「自＝キュービクル」を選択してください）</div>`;
            } else {
                // 電灯/動力でグループ
                const lightingF = cubicleFeeders.filter(f => (localFeederData[f.id]?.feeder_category || f.feeder_category || '電灯') === '電灯');
                const motorF = cubicleFeeders.filter(f => (localFeederData[f.id]?.feeder_category || f.feeder_category || '電灯') === '動力');
                if (lightingF.length > 0) {
                    html += `<div style="margin-top:8px;margin-left:10px;color:#1976d2;font-weight:bold;">⚡ 電灯幹線</div>`;
                    for (const f of lightingF) html += renderFeederNode(f, 1);
                }
                if (motorF.length > 0) {
                    html += `<div style="margin-top:8px;margin-left:10px;color:#ff6f00;font-weight:bold;">⚙ 動力幹線</div>`;
                    for (const f of motorF) html += renderFeederNode(f, 1);
                }
            }

            if (orphanFeeders.length > 0) {
                html += `<div style="margin-top:16px;padding:6px 10px;background:#ffebee;color:#c62828;border-radius:4px;font-weight:bold;">⚠ 孤立幹線（自＝分岐 だが親回路が未指定/削除済み）</div>`;
                for (const f of orphanFeeders) {
                    html += `<div style="margin-left:20px;margin-top:3px;padding:3px 6px;background:#fff;border-left:3px solid #c62828;">${feederLabel(f)}</div>`;
                }
            }

            body.innerHTML = html;
            modal.style.display = 'block';
        }

        // 幹線の親パネル名を取得（source=branchの場合、分岐回路が属する盤名）
        function getFeederParentPanelName(feeder) {
            const s = getFeederSource(feeder.id);
            if (s.type !== 'branch' || !s.circuitId) return null;
            const parent = allCircuits.find(c => c.id === s.circuitId);
            return parent ? parent.panel_name : null;
        }
        // 親子ツリーを構築: root幹線→子幹線→孫幹線… をDFSで配置
        function buildFeederTreeOrder(feederList) {
            // 親盤名 → その盤をトップに持つ子幹線リスト
            const childrenByParentPanel = new Map();
            const roots = [];
            feederList.forEach(f => {
                const parentPanel = getFeederParentPanelName(f);
                if (parentPanel) {
                    if (!childrenByParentPanel.has(parentPanel)) childrenByParentPanel.set(parentPanel, []);
                    childrenByParentPanel.get(parentPanel).push(f);
                } else {
                    roots.push(f);
                }
            });
            // DFSで ordered list を作る
            const ordered = [];
            const visited = new Set();
            function walk(feeder, depth, isLast, ancestorHasMore) {
                if (visited.has(feeder.id)) return;  // 循環ガード
                visited.add(feeder.id);
                ordered.push({ feeder, depth, isLast, ancestorHasMore: [...ancestorHasMore] });
                const children = childrenByParentPanel.get(feeder.load_name) || [];
                const nextAncestor = [...ancestorHasMore, !isLast];
                children.forEach((child, i) => {
                    walk(child, depth + 1, i === children.length - 1, nextAncestor);
                });
            }
            roots.forEach((r, i) => walk(r, 0, i === roots.length - 1, []));
            // 親が未選択等で到達しなかった幹線は末尾にroot扱いで追加
            feederList.forEach(f => {
                if (!visited.has(f.id)) walk(f, 0, true, []);
            });
            return ordered;
        }

        // 盤一覧＋回路DBから幹線計算書へ自動反映
        // 1) 各盤に対し、load_name=盤名の幹線が無ければ作成
        // 2) 各分岐回路 (symbol='分岐') に対し、その分岐の load_name（行先）に一致する盤の幹線を子幹線として自動リンク
        async function autoSyncFeedersFromPanelsAndCircuits() {
            if (!confirm('盤一覧と回路DBから幹線計算書に自動反映します。\n\n・盤一覧の各盤 → 幹線行を自動作成（既に存在する盤はスキップ）\n・分岐回路(記号=分岐)の行先盤 → その盤の幹線を子幹線として親分岐にリンク\n\n実行しますか？')) return;
            let createdCount = 0;
            let linkedCount = 0;
            try {
                // 1) 各盤の幹線行を保証
                for (const panel of allPanels) {
                    if (!panel.name) continue;
                    const existing = allFeeders.find(f => f.load_name === panel.name);
                    if (existing) {
                        // 既存幹線のブレーカー種別・AF・ATも盤から更新
                        const updObj = {};
                        if (panel.main_breaker) updObj.breaker_type = panel.main_breaker;
                        if (Number(panel.af) > 0) updObj.breaker_af = Number(panel.af);
                        if (Number(panel.at) > 0) updObj.breaker_at = Number(panel.at);
                        if (Object.keys(updObj).length > 0) {
                            await db.from('feeders').update(updObj).eq('id', existing.id);
                            if (!localFeederData[existing.id]) localFeederData[existing.id] = {};
                            if (updObj.breaker_af || updObj.breaker_at) localFeederData[existing.id].breaker_adopt = 'manual';
                        }
                        continue;
                    }
                    // 盤電気種別から相・電圧を推定
                    const elecType = panel.elec_type || panel.type || '1φ2W';
                    let phase = '1φ2W', voltage = 100;
                    if (elecType === '1φ3W') { phase = '1φ3W'; voltage = 200; }
                    else if (elecType === '3φ3W') { phase = '3φ3W'; voltage = 200; }
                    // 盤の主遮断器・AF・ATを幹線に引き継ぐ
                    const panelBreaker = panel.main_breaker || '';
                    const panelAF = Number(panel.af) || 0;
                    const panelATval = Number(panel.at) || 0;
                    const insertObj = {
                        load_name: panel.name,
                        load_type: 'panel',
                        voltage: voltage,
                        phase_type: phase,
                        demand_factor: 100,
                        cable_type: 'CV',
                        cable_length: 0,
                        project_id: projectGetCurrent()
                    };
                    if (panelBreaker) insertObj.breaker_type = panelBreaker;
                    if (panelAF > 0) insertObj.breaker_af = panelAF;
                    if (panelATval > 0) insertObj.breaker_at = panelATval;
                    const { data, error } = await db.from('feeders').insert(insertObj).select().single();
                    if (error) { console.error('autoSync create feeder:', error); continue; }
                    // 動力盤なら feeder_category='動力'、ブレーカ採用=手動（盤から取得した値を使う）
                    if (data) {
                        if (!localFeederData[data.id]) localFeederData[data.id] = {};
                        localFeederData[data.id].feeder_category = (phase === '3φ3W') ? '動力' : '電灯';
                        if (panelAF > 0 || panelATval > 0) localFeederData[data.id].breaker_adopt = 'manual';
                        createdCount++;
                    }
                }
                saveLocalFeederData();
                await loadFeeders();

                // 2) 分岐回路と子幹線のリンク
                // 同じ盤名で電灯／動力の2幹線がある場合、親回路のカテゴリに一致する方を選ぶ
                // 盤名末尾の「(電灯)」「(動力)」「（電灯）」「（動力）」は無視して照合（曖昧一致）
                const stripCatSuffix = (s) => (s || '').trim()
                    .replace(/[(（]\s*(電灯|動力)\s*[)）]\s*$/, '')
                    .trim();
                let unlinkCount = 0;
                for (const circuit of allCircuits) {
                    if (circuit.symbol !== '分岐') continue;
                    const downstreamNameRaw = (circuit.load_name || '').trim();
                    if (!downstreamNameRaw) continue;
                    const downstreamNorm = stripCatSuffix(downstreamNameRaw);
                    // 行先が盤名と一致するか（曖昧一致可）
                    const downstreamPanel = allPanels.find(p => p.name === downstreamNameRaw)
                        || allPanels.find(p => stripCatSuffix(p.name) === downstreamNorm);
                    if (!downstreamPanel) continue;
                    // 親回路のカテゴリを特定（circuit.category があれば優先、無ければ所属盤の相から推定）
                    let parentCategory = circuit.category || '';
                    if (!parentCategory) {
                        const parentPanel = allPanels.find(p => p.name === circuit.panel_name);
                        const pElec = parentPanel?.elec_type || '';
                        parentCategory = (pElec === '3φ3W') ? '動力' : '電灯';
                    }
                    // 候補子幹線: load_name が完全一致 or カテゴリ接尾辞を除去した正規化一致
                    const candidates = allFeeders.filter(f => {
                        if (f.load_name === downstreamNameRaw) return true;
                        if (stripCatSuffix(f.load_name) === downstreamNorm) return true;
                        return false;
                    });
                    if (candidates.length === 0) continue;
                    // カテゴリ一致を優先（ローカル / DB / 盤名末尾 / 相）
                    const getCategory = (f) => {
                        const local = localFeederData[f.id]?.feeder_category;
                        if (local) return local;
                        if (f.feeder_category) return f.feeder_category;
                        const suffix = (f.load_name || '').match(/[(（]\s*(電灯|動力)\s*[)）]\s*$/);
                        if (suffix) return suffix[1];
                        return (f.phase_type === '3φ3W') ? '動力' : '電灯';
                    };
                    let childFeeder = candidates.find(f => getCategory(f) === parentCategory);
                    if (!childFeeder) childFeeder = candidates[0];
                    // この親回路に誤って紐付いている他の feeder を解除（1対1を保証）
                    for (const f of allFeeders) {
                        if (f.id === childFeeder.id) continue;
                        const s = getFeederSource(f.id);
                        if (s.type === 'branch' && s.circuitId === circuit.id) {
                            if (!localFeederData[f.id]) localFeederData[f.id] = {};
                            localFeederData[f.id].source_type = 'cubicle';
                            localFeederData[f.id].source_circuit_id = null;
                            unlinkCount++;
                        }
                    }
                    // 既にこの親にリンク済みならスキップ
                    const currentSrc = getFeederSource(childFeeder.id);
                    if (currentSrc.type === 'branch' && currentSrc.circuitId === circuit.id) continue;
                    if (!localFeederData[childFeeder.id]) localFeederData[childFeeder.id] = {};
                    localFeederData[childFeeder.id].source_type = 'branch';
                    localFeederData[childFeeder.id].source_circuit_id = circuit.id;
                    linkedCount++;
                }
                saveLocalFeederData();
                // 親分岐回路のfeeder[VA]を再集計
                if (typeof syncAllBranchFeeders === 'function') await syncAllBranchFeeders();
                await loadFeeders();
                await renderFeeders();
                alert(`自動反映が完了しました。\n\n・新規幹線作成: ${createdCount} 件\n・親分岐リンク: ${linkedCount} 件\n・誤リンク解除: ${unlinkCount} 件`);
            } catch (e) {
                console.error('autoSyncFeedersFromPanelsAndCircuits:', e);
                alert('自動反映中にエラーが発生しました: ' + (e.message || e));
            }
        }

        async function renderFeeders() {
            const tbody = document.getElementById('feedersTableBody');
            tbody.innerHTML = '';

            const categoryFilter = document.getElementById('feederCategoryFilter').value;
            let filtered = [...allFeeders];

            // Merge local data
            filtered.forEach(f => {
                if (localFeederData[f.id]) {
                    Object.assign(f, localFeederData[f.id]);
                }
            });

            if (categoryFilter) {
                filtered = filtered.filter(f => (f.feeder_category || '電灯') === categoryFilter);
            }

            // ★ 設計値行を生成する関数
            function createDesignRow(feeder) {
                const fd = localFeederData[feeder.id] || {};
                const cat = fd.feeder_category || feeder.feeder_category || '電灯';
                const autoVolt = (() => { const p = allPanels.find(pp => pp.name === feeder.load_name); if (!p) return null; const t = p.elec_type; return t === '3φ3W' ? 200 : (t === '1φ3W' ? 200 : 100); })();
                const voltage = autoVolt || feeder.voltage || 100;
                const autoPhaseVal = (() => { const p = allPanels.find(pp => pp.name === feeder.load_name); return p ? p.elec_type : null; })();
                const phase = autoPhaseVal || feeder.phase_type || '1φ2W';
                const pf = Number(fd.power_factor) || (cat === '動力' ? 0.8 : 1.0);

                // ★ 盤一覧の設計kVA（kW→kVA換算済み）を優先取得
                const matchedPanel = allPanels.find(pp => pp.name === feeder.load_name);
                let dKva = 0;
                if (matchedPanel) {
                    const panelDesignRaw = getPanelDesignKva(matchedPanel.name);
                    if (panelDesignRaw > 0) {
                        const is3ph = (matchedPanel.elec_type === '3φ3W');
                        if (is3ph) {
                            var dpf = 0.8, deff = 0.85;
                            var dImP = (panelDesignRaw * 1000) / (Math.sqrt(3) * 200 * dpf * deff);
                            dKva = Math.sqrt(3) * 200 * dImP / 1000;
                        } else {
                            dKva = panelDesignRaw;
                        }
                    }
                }
                // 盤一覧に設計値がなければ、幹線の設計値フィールドから取得（従来互換）
                if (dKva <= 0) {
                    const designRawVal = Number(fd.design_capacity) || 0;
                    if (designRawVal <= 0) return null;
                    dKva = designRawVal;
                    if (cat === '動力' && phase === '3φ3W') {
                        const dEff = 0.85;
                        const dIm = (designRawVal * 1000) / (Math.sqrt(3) * voltage * pf * dEff);
                        dKva = Math.sqrt(3) * voltage * dIm / 1000;
                    }
                }
                // ★ 設計需要率: 盤一覧の設計需要率 → なければ実需要率
                var designDemandFactor = feeder.demand_factor || getDemandFactor(dKva);
                if (matchedPanel) {
                    var pdRaw = getPanelDesignDemand(matchedPanel.name);
                    if (pdRaw >= 0) designDemandFactor = pdRaw;
                }
                const dDemand = (dKva * designDemandFactor) / 100;
                let dCurrent = 0;
                if (phase === '3φ3W') dCurrent = dDemand * 1000 / (Math.sqrt(3) * voltage);
                else if (phase === '1φ3W') dCurrent = dDemand * 1000 / 200;
                else dCurrent = dDemand * 1000 / voltage;

                const cableType = feeder.cable_type || 'CV';
                const ambTemp = Number(fd.ambient_temp) || 30;
                const grpCnt = Number(fd.grouping_count) || 1;
                const instMethod = fd.install_method || 'rack_single';
                // ★ 実採用ケーブルサイズを使用（実負荷行と同じケーブルで設計値の電流・VDを計算）
                const cableAdoptMode = fd.cable_adopt || 'calc';
                const cableSizeManualVal = Number(feeder.cable_size) || 0;
                const cableSizeCalcVal = (typeof selectCableSizeCorrected === 'function') ? selectCableSizeCorrected(dCurrent, cableType, ambTemp, grpCnt, instMethod) : 0;
                const dCableSize = (cableAdoptMode === 'manual' && cableSizeManualVal > 0) ? cableSizeManualVal : (Number(feeder.cable_size) || cableSizeCalcVal);
                const length = feeder.cable_length || 0;
                const dVd = (typeof calculateVoltageDrop === 'function') ? calculateVoltageDrop(dCurrent, length, dCableSize, phase, pf) : 0;
                const dVdPct = voltage > 0 ? (dVd / voltage * 100) : 0;
                const vdRule = (typeof getAllowedVdPercent === 'function') ? getAllowedVdPercent(feeder, length) : { allowed: 4.0 };
                const dVdOk = dVdPct <= vdRule.allowed ? 'OK' : '×';
                const dBreaker = (typeof selectBreaker === 'function') ? selectBreaker(dCurrent, feeder.breaker_type) : { af: 0, at: 0 };

                // 接地線
                const gndCalcD = (typeof calcGroundWireSize === 'function') ? calcGroundWireSize(dBreaker.at) : { size: 0 };

                const colCount = document.querySelector('#feedersTable thead tr')?.children.length || 30;
                const tr = document.createElement('tr');
                tr.style.cssText = 'background:#e3f2fd;border-bottom:2px solid #1565c0;';
                // 幹線No列にラベル
                let cells = `<td style="text-align:center;font-size:0.65rem;color:#1565c0;font-weight:bold;border:1px solid #ddd;padding:2px;">設計</td>`;
                cells += `<td style="border:1px solid #ddd;font-size:0.68rem;padding:2px;">${cat}</td>`; // 区分
                cells += `<td style="border:1px solid #ddd;"></td>`; // 起点
                // 設計容量の表示ラベル
                var designLabel = '';
                if (matchedPanel && getPanelDesignKva(matchedPanel.name) > 0) {
                    var pRaw = getPanelDesignKva(matchedPanel.name);
                    designLabel = (matchedPanel.elec_type === '3φ3W') ? pRaw + 'kW→' + dKva.toFixed(1) + 'kVA' : dKva.toFixed(1) + 'kVA';
                } else {
                    var fRaw = Number(fd.design_capacity) || 0;
                    designLabel = (cat === '動力' && fRaw > 0) ? fRaw + 'kW→' + dKva.toFixed(1) + 'kVA' : dKva.toFixed(1) + 'kVA';
                }
                cells += `<td style="border:1px solid #ddd;font-size:0.68rem;padding:2px;color:#1565c0;">${designLabel}</td>`;
                cells += `<td style="border:1px solid #ddd;font-size:0.72rem;text-align:right;padding:2px;font-weight:bold;">${dKva.toFixed(2)}</td>`; // 負荷容量
                cells += `<td style="border:1px solid #ddd;"></td>`; // 設計値(入力は上行)
                cells += `<td style="border:1px solid #ddd;text-align:center;padding:2px;font-size:0.72rem;">${designDemandFactor}</td>`; // 設計需要率
                cells += `<td style="border:1px solid #ddd;text-align:right;padding:2px;font-size:0.72rem;">${dDemand.toFixed(2)}</td>`; // 需要容量
                cells += `<td style="border:1px solid #ddd;text-align:center;padding:2px;font-size:0.72rem;">${phase}</td>`; // 相
                cells += `<td style="border:1px solid #ddd;text-align:center;padding:2px;font-size:0.72rem;">${voltage}</td>`; // 電圧
                cells += `<td style="border:1px solid #ddd;text-align:right;padding:2px;font-size:0.72rem;font-weight:bold;">${dCurrent.toFixed(2)}</td>`; // 電流
                // ケーブル列: 必要最小（設計）＋採用（実）＋判定
                var dCableSizeCalc = (typeof selectCableSizeCorrected === 'function') ? selectCableSizeCorrected(dCurrent, cableType, ambTemp, grpCnt, instMethod) : 0;
                var adoptedSize = (cableAdoptMode === 'manual' && cableSizeManualVal > 0) ? cableSizeManualVal : (Number(feeder.cable_size) || dCableSizeCalc);
                var dCableOk = adoptedSize >= dCableSizeCalc ? 'OK' : '×';
                cells += `<td style="border:1px solid #ddd;text-align:center;padding:2px;font-size:0.72rem;">${cableType}</td>`;
                cells += `<td style="border:1px solid #ddd;text-align:center;padding:2px;font-size:0.68rem;">
                    <div style="color:#1565c0;font-weight:bold;">必要:${dCableSizeCalc}mm²</div>
                    <div>採用:${adoptedSize}mm²</div>
                    <div style="font-weight:bold;color:${dCableOk==='OK'?'#1b5e20':'#c62828'};">${dCableOk}</div>
                </td>`;
                // 残りの列は簡略表示
                cells += `<td style="border:1px solid #ddd;"></td>`; // 温度
                cells += `<td style="border:1px solid #ddd;"></td>`; // 条数
                cells += `<td style="border:1px solid #ddd;"></td>`; // 補正
                cells += `<td style="border:1px solid #ddd;text-align:right;padding:2px;font-size:0.72rem;">${length}</td>`; // こう長
                cells += `<td style="border:1px solid #ddd;text-align:center;padding:2px;font-size:0.72rem;">${pf}</td>`; // 力率
                cells += `<td style="border:1px solid #ddd;text-align:right;padding:2px;font-size:0.72rem;">${dVd.toFixed(2)}</td>`; // VD
                cells += `<td style="border:1px solid #ddd;text-align:right;padding:2px;font-size:0.72rem;">${dVdPct.toFixed(2)}</td>`; // VD%
                cells += `<td style="border:1px solid #ddd;text-align:center;padding:2px;font-size:0.72rem;font-weight:bold;color:${dVdOk==='OK'?'#1b5e20':'#c62828'};">${dVdOk}</td>`; // VD判定
                cells += `<td style="border:1px solid #ddd;"></td>`; // 遮断器種別
                cells += `<td style="border:1px solid #ddd;text-align:right;padding:2px;font-size:0.72rem;">${dBreaker.af}</td>`; // AF
                cells += `<td style="border:1px solid #ddd;text-align:right;padding:2px;font-size:0.72rem;">${dBreaker.at}</td>`; // AT
                // 残り列を空で埋める（接地線・操作等）
                const remaining = colCount - 23;
                for (let rr = 0; rr < remaining; rr++) cells += `<td style="border:1px solid #ddd;"></td>`;
                tr.innerHTML = cells;
                return tr;
            }

            const renderTreeGroup = (list) => {
                const ordered = buildFeederTreeOrder(list);
                let counter = 0;
                ordered.forEach(({ feeder, depth, isLast, ancestorHasMore }) => {
                    counter++;
                    tbody.appendChild(createFeederRow(feeder, counter, { depth, isLast, ancestorHasMore }));
                    // ★ 設計値行を追加（設計値が入力されている場合のみ）
                    const dRow = createDesignRow(feeder);
                    if (dRow) tbody.appendChild(dRow);
                });
            };

            // ================== 接地母線行（キュービクル接地端子 → 配電盤） ==================
            // 内線規程 JEAC8001 1350-14 — 共通接地母線のサイズは各幹線接地線の最大値（不要分は除外）
            {
                const feederGroundSizes = filtered.flatMap(f => {
                    const at = Number(f.breaker_at) || 0;
                    const t = judgeGroundType(Number(f.voltage) || 0);
                    if (at <= 0 || (t !== 'D' && t !== 'C')) return [];
                    const ld = localFeederData[f.id] || {};
                    const br = f.breaker_type || '';
                    const elbDef = /ELB|ELCB|漏電/i.test(br) ? 'on' : 'off';
                    const mD = ld.ground_d_mode || 'on';
                    const mE = ld.ground_elb_mode || elbDef;
                    const sz = calcGroundWireSize(at).size;
                    const arr = [];
                    if (mD === 'on') arr.push(sz);
                    if (mE === 'on') arr.push(sz);
                    return arr;
                });
                const busSize = calcGroundBusSize(feederGroundSizes);
                const busRow = document.createElement('tr');
                busRow.style.cssText = 'background:#e8f5e9;font-weight:bold;';
                busRow.innerHTML = `
                    <td colspan="31" style="padding:0.4rem 0.6rem;color:#1b5e20;font-size:0.78rem;">
                        ⏚ <b>接地母線</b>（キュービクル接地端子 → 配電盤）:
                        必要最小 = max(各幹線接地線) =
                        <span style="background:#fff;padding:2px 6px;border-radius:4px;border:1px solid #4caf50;">
                            ${busSize > 0 ? busSize + ' mm²' : '-'}
                        </span>
                        <span style="font-weight:normal;color:#558b2f;margin-left:0.8rem;font-size:0.7rem;">
                            根拠: 内線規程 JEAC8001 1350-14 (共通接地母線 = 各幹線接地線の最大)
                        </span>
                    </td>
                `;
                tbody.appendChild(busRow);
            }

            if (!categoryFilter) {
                const lightingFeeders = filtered.filter(f => (f.feeder_category || '電灯') === '電灯');
                const motorFeeders = filtered.filter(f => f.feeder_category === '動力');

                if (lightingFeeders.length > 0 || motorFeeders.length > 0 || filtered.length === 0) {
                    if (lightingFeeders.length > 0 || (motorFeeders.length === 0 && filtered.length === 0)) {
                        const headerRow1 = document.createElement('tr');
                        headerRow1.innerHTML = `<td colspan="31" style="background:#e3f2fd;font-weight:bold;padding:0.5rem;font-size:0.9rem;">⚡ 電灯幹線（親→子をツリー表示）</td>`;
                        tbody.appendChild(headerRow1);
                        renderTreeGroup(lightingFeeders);
                    }

                    if (motorFeeders.length > 0) {
                        const headerRow2 = document.createElement('tr');
                        headerRow2.innerHTML = `<td colspan="31" style="background:#fff3e0;font-weight:bold;padding:0.5rem;font-size:0.9rem;">⚙ 動力幹線（親→子をツリー表示）</td>`;
                        tbody.appendChild(headerRow2);
                        renderTreeGroup(motorFeeders);
                    }
                }
            } else {
                renderTreeGroup(filtered);
            }

            // 横スクロールプロキシ幅同期
            if (typeof syncFeedersScrollProxyWidth === 'function') syncFeedersScrollProxyWidth();
        }

        function createFeederRow(feeder, rowNumber, treeInfo) {
            const row = document.createElement('tr');
            row.id = `feeder-${feeder.id}`;
            const depth = treeInfo?.depth || 0;
            const isLast = treeInfo?.isLast || false;
            const ancestorHasMore = treeInfo?.ancestorHasMore || [];
            // ツリー罫線プレフィックス（親子階層を視覚化）
            let treePrefix = '';
            if (depth > 0) {
                for (let i = 0; i < depth - 1; i++) {
                    treePrefix += ancestorHasMore[i] ? '<span style="color:#888;">│&nbsp;&nbsp;</span>' : '<span>&nbsp;&nbsp;&nbsp;</span>';
                }
                treePrefix += isLast
                    ? '<span style="color:#1976d2;">└─&nbsp;</span>'
                    : '<span style="color:#1976d2;">├─&nbsp;</span>';
            }
            // 階層に応じた背景色（子幹線は薄いオレンジで強調）
            if (depth > 0) {
                row.style.background = depth === 1 ? '#fff8e1' : (depth === 2 ? '#fff3e0' : '#ffebee');
            }

            // Get local field values (stored client-side only)
            const feederNo = localFeederData[feeder.id]?.feeder_no || '';
            const feederCategory = localFeederData[feeder.id]?.feeder_category || feeder.feeder_category || '電灯';

            // Auto-populate from panel if load_name matches
            let autoLoadCapacity = null;
            let autoVoltage = null;
            let autoPhase = null;
            let autoMotorTotalKw = null;
            let autoMotorMaxKw = null;

            const matchedPanel = allPanels.find(p => p.name === feeder.load_name);
            if (matchedPanel) {
                const panelCircuits = allCircuits.filter(c => c.panel_name === matchedPanel.name);
                const summaries = calculatePanelSummaries(matchedPanel.name, panelCircuits);
                autoLoadCapacity = summaries.total;

                // Auto-set voltage based on panel type
                // NOTE: 盤オブジェクトのフィールド名は elec_type（type ではない）
                const pElecType = matchedPanel.elec_type || matchedPanel.type;
                if (pElecType === '1φ3W') {
                    autoVoltage = 200;
                    autoPhase = '1φ3W';
                } else if (pElecType === '1φ2W') {
                    autoVoltage = 100;
                    autoPhase = '1φ2W';
                } else if (pElecType === '3φ3W') {
                    autoVoltage = 200;
                    autoPhase = '3φ3W';
                }

                // Calculate motor totals from 動力 circuits（motorMeta の kW を使用）
                const motorCircuits = panelCircuits.filter(c => (c.category || '電灯') === '動力');
                if (motorCircuits.length > 0) {
                    autoMotorTotalKw = motorCircuits.reduce((sum, c) => {
                        const m = getMotorMeta(c.id);
                        return sum + (Number(m.kw) || 0) * (Number(m.count) || 1);
                    }, 0);
                    autoMotorMaxKw = Math.max(0, ...motorCircuits.map(c => {
                        const m = getMotorMeta(c.id);
                        return Number(m.kw) || 0;
                    }));
                }
            }

            // 負荷容量: 盤/機器自動集計を優先、一致する盤がない (=0) 場合は手動入力値を使用
            const autoCapacity = getLoadCapacity(feeder);
            const manualCapacity = Number(localFeederData[feeder.id]?.load_capacity) || 0;
            const capacity = autoCapacity > 0 ? autoCapacity : manualCapacity;
            const capacityEditable = autoCapacity === 0; // 自動集計できないときだけ手入力可
            const demandFactor = feeder.demand_factor || getDemandFactor(capacity);
            const demandCapacity = (capacity * demandFactor) / 100;
            const voltage = autoVoltage || feeder.voltage || 100;
            const phase = autoPhase || feeder.phase_type || '1φ2W';
            // 力率デフォルト: 電灯=1.0, 動力=0.8 (内線規程 JEAC8001 / JIS C 8601 準拠)
            const powerFactor = localFeederData[feeder.id]?.power_factor || (feederCategory === '動力' ? 0.8 : 1.0);
            // ★ 設計値のkVA換算（動力=kW→kVA、電灯=そのまま）
            const designRaw = Number(localFeederData[feeder.id]?.design_capacity) || 0;
            let designKva = designRaw;
            if (feederCategory === '動力' && designRaw > 0 && (phase === '3φ3W')) {
                const dPf = Number(localFeederData[feeder.id]?.power_factor) || 0.8;
                const dEff = 0.85;
                const dIm = (designRaw * 1000) / (Math.sqrt(3) * (voltage || 200) * dPf * dEff);
                designKva = Math.sqrt(3) * (voltage || 200) * dIm / 1000;
            }
            const designDemand = (designKva * demandFactor) / 100;
            let designCurrent = 0;
            if (phase === '3φ3W') { designCurrent = designDemand * 1000 / (Math.sqrt(3) * voltage); }
            else if (phase === '1φ3W') { designCurrent = designDemand * 1000 / 200; }
            else { designCurrent = designDemand * 1000 / voltage; }

            let current = 0;
            if (phase === '3φ3W') {
                // 3φ3W: I = VA / (√3 × V_line)
                current = demandCapacity * 1000 / (Math.sqrt(3) * voltage);
            } else if (phase === '1φ3W') {
                // 1φ3W: 線間電圧 200V で算定（内線規程 1310-3）
                // 平衡時 I_L1 = I_L2 = VA / (2 × 100) = VA / 200
                current = demandCapacity * 1000 / 200;
            } else {
                // 1φ2W: I = VA / V
                current = demandCapacity * 1000 / voltage;
            }

            const cableType = feeder.cable_type || 'CV';
            // 【規定拡充①】周囲温度・条数・敷設方法を考慮したケーブル選定
            const ambientTemp = Number(localFeederData[feeder.id]?.ambient_temp) || 30;
            const groupingCount = Number(localFeederData[feeder.id]?.grouping_count) || 1;
            const installMethod = localFeederData[feeder.id]?.install_method || 'rack_single';
            // 計算値（自動）と実選定値（ユーザー指定）を並存させ、採用側を適用する
            const cableSizeCalc = selectCableSizeCorrected(current, cableType, ambientTemp, groupingCount, installMethod);
            const cableSizeManual = Number(feeder.cable_size) || 0;
            const cableAdopt = localFeederData[feeder.id]?.cable_adopt || 'calc'; // 'calc' | 'manual'
            const cableSize = (cableAdopt === 'manual' && cableSizeManual > 0) ? cableSizeManual : cableSizeCalc;
            const length = feeder.cable_length || 0;

            const voltageDrop = calculateVoltageDrop(current, length, cableSize, phase, powerFactor);
            const vdPercent = (voltageDrop / voltage) * 100;
            // 内線規程 1310-1 表1310-1 に基づく許容VD率（電源種別・こう長で決定）
            const vdRule = getAllowedVdPercent(feeder, length);
            const vdStatus = vdPercent <= vdRule.allowed ? 'OK' : '×';
            const vdStatusTitle = `許容${vdRule.allowed}% (${vdRule.sourceClass}・${vdRule.basis}) / ${vdRule.note}`;

            // 内線規程AT (3705-3表) を先に計算 — 動力幹線のブレーカ自動選定に使用
            let kiteiAT = '-';
            const motorTotalKw = autoMotorTotalKw || localFeederData[feeder.id]?.motor_total_kw;
            const motorMaxKw = autoMotorMaxKw || localFeederData[feeder.id]?.motor_max_kw;
            if (motorTotalKw && motorMaxKw && phase === '3φ3W') {
                const result = lookupMotorFeederBreaker200V(motorTotalKw, motorMaxKw);
                if (result) kiteiAT = result.breakerAT;
            }

            // ブレーカ自動選定: 需要電流ベース → 動力幹線は3705-3表と比較し大きい方を採用
            const breakerCalc = selectBreaker(current, feeder.breaker_type);
            let afCalc = breakerCalc.af;
            let atCalc = breakerCalc.at;
            if (typeof kiteiAT === 'number' && kiteiAT > atCalc) {
                // 3705-3表の推奨ATが電流ベースより大きい場合、3705-3表に合わせる
                atCalc = kiteiAT;
                afCalc = AF_VALUES.find(v => v >= kiteiAT) || AF_VALUES[AF_VALUES.length - 1];
            }
            const afManual = Number(feeder.breaker_af) || 0;
            const atManual = Number(feeder.breaker_at) || 0;
            const breakerAdopt = localFeederData[feeder.id]?.breaker_adopt || 'calc';
            const breakerAF = (breakerAdopt === 'manual' && afManual > 0) ? afManual : afCalc;
            const breakerAT = (breakerAdopt === 'manual' && atManual > 0) ? atManual : atCalc;

            const cableEntry = CABLE_DATA.find(c => c.size === cableSize);
            const cableCapacity = cableEntry ? cableEntry[getCableCapacityKey(cableType)] : 0;

            // AT判定: 幹線（main feeder）は内線規程 1310節により AT ≥ 設計電流で判定
            // ※分岐回路の 1.25倍（3605-3条）は幹線には適用しない
            let atStatus = (breakerAT >= current) ? 'OK' : '×';

            // 自（起点）の取得と親分岐回路との整合チェック
            const feederSource = getFeederSource(feeder.id);
            const branchCircuits = listBranchCircuits();
            let sourceWarning = '';
            let sourceWarningTitle = '';
            if (feederSource.type === 'branch' && feederSource.circuitId) {
                const parent = allCircuits.find(c => c.id === feederSource.circuitId);
                if (!parent) {
                    sourceWarning = '親回路なし';
                    sourceWarningTitle = '指定された親分岐回路が存在しません（削除された可能性）';
                } else {
                    const parentAT = parent.at || 0;
                    // 子幹線の需要電流が親分岐AT を超えないこと（内線規程1310節 AT≧設計電流）
                    if (parentAT > 0 && current > parentAT) {
                        sourceWarning = `親AT超過(${parentAT}A<${current.toFixed(1)}A)`;
                        sourceWarningTitle = `子幹線の需要電流 ${current.toFixed(1)}A が親分岐AT ${parentAT}A を超えています（内線規程1310節: AT≧設計電流）`;
                    }
                }
            }

            // ================== 【規定拡充】追加判定 ==================
            // ① 補正後許容電流チェック（敷設方法・周囲温度・条数を反映）
            const baseAmp = cableCapacity || 0;
            const ampInfo = calcCorrectedAmpacity(baseAmp, ambientTemp, groupingCount, installMethod);
            const correctedAmp = ampInfo.corrected;
            const ampStatus = (correctedAmp >= current) ? 'OK' : '×';
            const ampTitle = `基準${baseAmp}A × 温度k=${ampInfo.kTemp.toFixed(2)} × 条数k=${ampInfo.kGroup.toFixed(2)} × 敷設k=${ampInfo.kMethod.toFixed(2)} = ${correctedAmp.toFixed(1)}A\n敷設方法: ${ampInfo.methodLabel}\n(内線規程 JEAC8001 1340-1表/1340-3表/1340-6表)`;

            // ② 最小太さ（電技解釈146条）— 低圧屋内配線 CVは2.0mm²以上が実務最小
            const minWireOk = (cableSize >= 2.0);
            const minWireNote = minWireOk ? '' : `電技解釈146条: 低圧屋内配線は最小2.0mm²以上`;

            // ⑤ 短絡電流（IC協調）: トランス登録がない場合はスキップ
            const icUserInput = Number(localFeederData[feeder.id]?.breaker_icu_ka) || 0;
            const iscResult = calcFeederIscCascade(feeder);
            let icStatus = null;
            if (iscResult.available && icUserInput > 0) {
                icStatus = (icUserInput >= iscResult.IscKA) ? 'OK' : '×';
            }

            // ⑦ 3m/8m緩和（幹線分岐の場合のみ）
            // 内線規程 JEAC8001 1360-10条 / 電技解釈148条 の幹線分岐OCPD省略規定は
            //  「分岐点に過電流保護装置が施設されていない」場合の特例規定。
            //  本アプリの「幹線分岐」モデルは親盤の分岐回路（source_circuit_id）
            //  から給電されるため、親分岐ブレーカー(AT>0)がタップ点のOCPDとして
            //  機能している。したがって AT>0 の親分岐が存在すれば1360-10の
            //  適用対象外となり、判定をスキップする。
            //  AT未設定(=0) または 親分岐が不明の場合のみ、1360-10の省略条件を評価。
            let relaxInfo = null;
            let relaxSkipReason = '';
            if (feederSource.type === 'branch' && feederSource.circuitId) {
                const parentCircuit = allCircuits.find(c => c.id === feederSource.circuitId);
                if (parentCircuit) {
                    const parentCircuitAT = Number(parentCircuit.at) || 0;
                    if (parentCircuitAT > 0) {
                        // 分岐点にOCPDあり → 緩和判定スキップ
                        relaxSkipReason = `親分岐ブレーカー ${parentCircuitAT}AT がタップ点OCPDとして機能 (内線規程1360-10条 緩和対象外)`;
                    } else {
                        const parentFeeder = allFeeders.find(f => f.load_name === parentCircuit.panel_name);
                        if (parentFeeder) {
                            const parentAmbT = Number(localFeederData[parentFeeder.id]?.ambient_temp) || 30;
                            const parentGrpC = Number(localFeederData[parentFeeder.id]?.grouping_count) || 1;
                            const parentMethod = localFeederData[parentFeeder.id]?.install_method || 'rack_single';
                            const parentSize = Number(parentFeeder.cable_size) || selectCableSizeCorrected(0, parentFeeder.cable_type || 'CV', parentAmbT, parentGrpC, parentMethod);
                            const parentEntry = CABLE_DATA.find(c => c.size === parentSize);
                            const parentBaseAmp = parentEntry ? parentEntry[getCableCapacityKey(parentFeeder.cable_type)] : 0;
                            const parentCorrected = calcCorrectedAmpacity(parentBaseAmp, parentAmbT, parentGrpC, parentMethod).corrected;
                            const relaxLen = Number(localFeederData[feeder.id]?.branch_len_for_relax) || length;
                            relaxInfo = judgeBranch3m8mRelax(parentCorrected, correctedAmp, relaxLen);
                        }
                    }
                }
            }

            // ================== 電線保護判定（ブレーカ容量の上限） ==================
            //  - 電灯・非電動機幹線: AT ≦ 補正後許容電流 Iz
            //      根拠: 内線規程 JEAC8001 3705-8条 第3項本文 (電技解釈148条)
            //  - 電動機含む幹線    : AT ≦ min( 3×ΣIM + IH , 2.5×Iz )
            //      根拠: 内線規程 JEAC8001 3705-8条 第3項ただし書①②
            //            ΣIM: 電動機定格電流の合計, IH: 電動機以外の負荷電流
            //      ③ Iz > 100A の場合は上記値の直近上位標準定格まで許容
            let atUpperLimit = correctedAmp;
            let atUpperBasisShort = '';
            let atUpperBasisLong = '';
            let hasMotorLoad = false;
            {
                const motorTotalKwNum = Number(motorTotalKw) || 0;
                hasMotorLoad = (motorTotalKwNum > 0);
                if (!hasMotorLoad) {
                    // 電灯 or 電動機を含まない幹線
                    atUpperLimit = correctedAmp;
                    atUpperBasisShort = `Iz=${correctedAmp.toFixed(0)}A`;
                    atUpperBasisLong = `電灯/非電動機幹線: AT ≦ 補正後許容電流 Iz=${correctedAmp.toFixed(0)}A\n  (内線規程 JEAC8001 3705-8条 第3項本文 / 電技解釈148条)`;
                } else {
                    // 電動機を含む幹線 — 3705-8条 第3項ただし書
                    // 概算: 3φ 力率0.85 効率0.85 想定で電動機総電流 ΣIM を算出
                    const phaseFactor = (phase === '3φ3W') ? Math.sqrt(3) : (phase === '1φ3W' ? 1 : 1);
                    const denom = Math.max(1, phaseFactor * voltage * 0.85 * 0.85);
                    const motorTotalCurrent = motorTotalKwNum * 1000 / denom;  // ΣIM
                    const nonMotorCurrent = Math.max(0, current - motorTotalCurrent);  // IH
                    const rule1 = 3 * motorTotalCurrent + nonMotorCurrent;  // 3×ΣIM + IH
                    const rule2 = 2.5 * correctedAmp;                       // 2.5×Iz
                    let baseLimit = Math.min(rule1, rule2);
                    // ③ Iz > 100A の場合、直近上位標準定格まで許容
                    let relaxedByStd = false;
                    if (correctedAmp > 100) {
                        const STANDARD_AT = [15,20,30,40,50,60,75,100,125,150,175,200,225,250,300,350,400,500,600,800,1000,1200];
                        const nextUp = STANDARD_AT.find(a => a >= baseLimit);
                        if (nextUp && nextUp > baseLimit) {
                            baseLimit = nextUp;
                            relaxedByStd = true;
                        }
                    }
                    atUpperLimit = baseLimit;
                    atUpperBasisShort = `min(3ΣIM+IH=${rule1.toFixed(0)}, 2.5Iz=${rule2.toFixed(0)})` +
                                        (relaxedByStd ? `→直近上位${atUpperLimit}A` : `=${atUpperLimit.toFixed(0)}A`);
                    atUpperBasisLong = `電動機含幹線: AT ≦ min(3×ΣIM+IH, 2.5×Iz)\n` +
                                       `  ・ΣIM(電動機定格合計)≈${motorTotalCurrent.toFixed(1)}A, IH(他機器)≈${nonMotorCurrent.toFixed(1)}A\n` +
                                       `  ・3×ΣIM+IH=${rule1.toFixed(0)}A, 2.5×Iz=${rule2.toFixed(0)}A\n` +
                                       (relaxedByStd ? `  ・Iz>100A のため直近上位標準定格 ${atUpperLimit}A まで許容\n` : '') +
                                       `  (内線規程 JEAC8001 3705-8条 第3項ただし書①②③)`;
                }
            }
            const cableProtStatus = (breakerAT > 0 && breakerAT <= atUpperLimit) ? 'OK' : (breakerAT > atUpperLimit ? '×' : '-');
            const cableProtTitle = `電線保護判定: AT=${breakerAT}A / 上限=${atUpperLimit.toFixed(0)}A\n${atUpperBasisLong}`;

            // ================== NG 理由サマリ ==================
            // 各判定が NG の場合、該当項目と規程根拠を収集して規定チェック欄へ表示
            const ngReasons = [];
            if (ampStatus !== 'OK') {
                ngReasons.push({
                    item: '許容電流',
                    detail: `補正後 ${correctedAmp.toFixed(1)}A < 設計電流 ${current.toFixed(1)}A`,
                    basis: `内線規程 JEAC8001 1340-1/3表、電技解釈149条 (I_allow ≧ I_design)`
                });
            }
            if (vdStatus !== 'OK') {
                ngReasons.push({
                    item: '電圧降下',
                    detail: `VD率 ${vdPercent.toFixed(2)}% > 許容 ${vdRule.allowed}% (${vdRule.sourceClass})`,
                    basis: `内線規程 JEAC8001 1310-1本文・表1310-1 / ${vdRule.basis || '国交省公共建築工事標準仕様書'}`
                });
            }
            if (atStatus !== 'OK') {
                ngReasons.push({
                    item: 'AT判定',
                    detail: `AT ${breakerAT}A < 設計電流 ${current.toFixed(1)}A`,
                    basis: `内線規程 JEAC8001 1310節 (低圧幹線の設計: AT ≧ 設計電流)`
                });
            }
            if (!minWireOk) {
                ngReasons.push({
                    item: '最小太さ',
                    detail: `選定 ${cableSize}mm² < 2.0mm²`,
                    basis: `電技解釈146条 (低圧屋内配線 最小2.0mm²以上)`
                });
            }
            if (iscResult.available && icStatus === '×') {
                ngReasons.push({
                    item: 'IC協調',
                    detail: `選定Icu ${icUserInput}kA < 想定Isc ${iscResult.IscKA.toFixed(2)}kA`,
                    basis: `電技解釈149条・内線規程 JEAC8001 1360節 (遮断器の定格遮断容量 ≧ 想定短絡電流)`
                });
            }
            if (relaxInfo && !relaxInfo.exempt) {
                ngReasons.push({
                    item: '幹線分岐OCPD省略',
                    detail: relaxInfo.note || relaxInfo.rule || '省略条件不成立',
                    basis: `内線規程 JEAC8001 1360-10条 (低圧屋内幹線を分岐する場合の過電流遮断器の施設) / 電技解釈148条`
                });
            }
            if (sourceWarning) {
                ngReasons.push({
                    item: '親回路整合',
                    detail: sourceWarning,
                    basis: `内線規程 JEAC8001 1310節 (親分岐AT ≧ 子幹線設計電流)`
                });
            }
            if (cableProtStatus === '×') {
                ngReasons.push({
                    item: hasMotorLoad ? '電線保護(動力)' : '電線保護(電灯)',
                    detail: `AT ${breakerAT}A > 上限 ${atUpperLimit.toFixed(0)}A (${atUpperBasisShort})`,
                    basis: hasMotorLoad
                        ? `内線規程 JEAC8001 3705-8条 第3項ただし書 (電動機回路の過電流遮断器: AT ≦ min(3×ΣIM+IH, 2.5×Iz)、Iz>100A は直近上位標準定格まで)`
                        : `内線規程 JEAC8001 3705-8条 第3項本文 / 電技解釈148条 (低圧幹線の過電流遮断器は電線の許容電流以下)`
                });
            }
            const ngCount = ngReasons.length;
            const ngTooltipText = ngCount > 0
                ? ngReasons.map(r => `【${r.item}】${r.detail}\n根拠: ${r.basis}`).join('\n\n')
                : '規程上の問題なし';
            const ngHtmlList = ngCount > 0
                ? ngReasons.map(r =>
                    `<div style="margin-top:2px;padding:2px 3px;background:#ffebee;border-left:2px solid #d32f2f;font-size:0.56rem;line-height:1.25;">` +
                    `<b style="color:#c62828;">${r.item}×</b> ${r.detail}<br>` +
                    `<span style="color:#616161;font-size:0.54rem;">根拠: ${r.basis}</span>` +
                    `</div>`
                  ).join('')
                : '';

            row.innerHTML = `
                <td style="white-space:nowrap;">
                    ${treePrefix}<input type="text" class="feeder-local" data-id="${feeder.id}" data-field="feeder_no" value="${feederNo}" style="width:50px;" />
                </td>
                <td>
                    <select class="feeder-local" data-id="${feeder.id}" data-field="feeder_category">
                        <option value="電灯" ${feederCategory === '電灯' ? 'selected' : ''}>電灯</option>
                        <option value="動力" ${feederCategory === '動力' ? 'selected' : ''}>動力</option>
                    </select>
                </td>
                <td style="min-width:180px;">
                    <select class="feeder-local" data-id="${feeder.id}" data-field="source_type" style="width:100%;font-size:0.72rem;${feederSource.type==='branch'?'background:#fff3e0;':(feederSource.type==='transformer'?'background:#e3f2fd;':'background:#e8f5e9;')}">
                        <option value="cubicle" ${feederSource.type==='cubicle'?'selected':''}>⚡ キュービクル（主母線）</option>
                        <option value="transformer" ${feederSource.type==='transformer'?'selected':''}>🔌 トランス2次（登録済）</option>
                        <option value="branch" ${feederSource.type==='branch'?'selected':''}>🔀 幹線分岐（他盤タップ）</option>
                    </select>
                    ${feederSource.type==='branch' ? `
                        <select class="feeder-local" data-id="${feeder.id}" data-field="source_circuit_id" style="width:100%;font-size:0.68rem;margin-top:2px;background:#fff;" title="親となる分岐回路を選択（回路DB: 記号=分岐）">
                            <option value="">— 親分岐を選択 —</option>
                            ${branchCircuits.map(b => `<option value="${b.id}" ${feederSource.circuitId===b.id?'selected':''}>${b.label}</option>`).join('')}
                        </select>
                        ${sourceWarning ? `<div style="font-size:0.62rem;color:#d32f2f;margin-top:1px;" title="${sourceWarningTitle}">⚠ ${sourceWarning}</div>` : ''}
                    ` : ''}
                    ${feederSource.type==='transformer' ? `
                        <select class="feeder-local" data-id="${feeder.id}" data-field="source_transformer_id" style="width:100%;font-size:0.68rem;margin-top:2px;background:#fff;" title="2次側から給電するトランスを選択">
                            <option value="">— トランスを選択 —</option>
                            ${transformers.map(t => `<option value="${t.id}" ${(localFeederData[feeder.id]?.source_transformer_id)===t.id?'selected':''}>${t.name} / ${t.phase} ${Number(t.rated_kva||0)}kVA (${t.secondary_voltage}V)</option>`).join('')}
                        </select>
                        ${(() => {
                            const tid = localFeederData[feeder.id]?.source_transformer_id;
                            const tr = tid ? getTransformerById(tid) : null;
                            if (!tr) return '';
                            const Isc = calcIscAtSecondary(tr);
                            return `<div style="font-size:0.62rem;color:#1565c0;margin-top:1px;">Isc≈${Isc.toFixed(2)}kA</div>`;
                        })()}
                    ` : ''}
                </td>
                <td>
                    <input type="text" class="feeder-input" data-id="${feeder.id}" data-field="load_name" value="${feeder.load_name || ''}" />
                </td>
                <td>
                    <input type="number" step="0.01" class="feeder-input" data-id="${feeder.id}" data-field="load_capacity" value="${capacity.toFixed(2)}" ${capacityEditable ? `style="background-color:#fff3e0;" title="手入力 (盤/機器自動集計に一致する負荷がないため)"` : 'readonly title="盤/機器から自動集計"'} />
                </td>
                <td style="padding:2px;">
                    <input type="number" step="0.01" class="feeder-input" data-id="${feeder.id}" data-field="design_capacity" value="${designRaw || ''}" style="background-color:#e3f2fd;width:100%;margin-bottom:2px;" title="${feederCategory === '動力' ? '設計値[kW]入力 → kVA自動換算' : '設計値[kVA]入力'}" placeholder="${feederCategory === '動力' ? 'kW' : 'kVA'}" />
                    ${designRaw > 0 ? `<div style="font-size:0.62rem;line-height:1.15;border-top:1px solid #ccc;padding-top:1px;">
                        <span style="color:#1565c0;" title="設計値kVA換算">設:${designKva.toFixed(1)}</span>
                        <span style="color:#999;">/</span>
                        <span style="color:#c62828;" title="実負荷kVA">実:${capacity.toFixed(1)}</span>
                        ${capacity > 0 ? `<br><span style="color:${Math.abs((capacity - designKva) / designKva * 100) > 20 ? '#c62828' : Math.abs((capacity - designKva) / designKva * 100) > 10 ? '#e65100' : '#1b5e20'};font-weight:bold;" title="差異率">${((capacity - designKva) / designKva * 100) >= 0 ? '+' : ''}${((capacity - designKva) / designKva * 100).toFixed(0)}%</span>` : ''}
                    </div>` : ''}
                </td>
                <td>
                    <input type="number" class="feeder-input" data-id="${feeder.id}" data-field="demand_factor" value="${demandFactor}" min="0" max="200" title="盤一覧の需要率と連動 (内線規程 JEAC8001 1305-1)" />
                </td>
                <td>
                    <input type="number" step="0.01" class="feeder-input" data-id="${feeder.id}" data-field="demand_capacity" value="${demandCapacity.toFixed(2)}" readonly />
                </td>
                <td>
                    <select class="feeder-select" data-id="${feeder.id}" data-field="phase_type">
                        <option value="1φ2W" ${phase === '1φ2W' ? 'selected' : ''}>1φ2W</option>
                        <option value="1φ3W" ${phase === '1φ3W' ? 'selected' : ''}>1φ3W</option>
                        <option value="3φ3W" ${phase === '3φ3W' ? 'selected' : ''}>3φ3W</option>
                    </select>
                </td>
                <td>
                    <select class="feeder-select" data-id="${feeder.id}" data-field="voltage">
                        <option value="100" ${voltage === 100 ? 'selected' : ''}>100</option>
                        <option value="200" ${voltage === 200 ? 'selected' : ''}>200</option>
                        <option value="210" ${voltage === 210 ? 'selected' : ''}>210</option>
                        <option value="400" ${voltage === 400 ? 'selected' : ''}>400</option>
                    </select>
                </td>
                <td>
                    <input type="number" step="0.01" class="feeder-input" data-id="${feeder.id}" data-field="current" value="${current.toFixed(2)}" readonly />
                </td>
                <td>
                    <select class="feeder-select" data-id="${feeder.id}" data-field="cable_type" title="CV:単心撚合 / CVT:トリプレックス / FP:耐火 / EM-CE・EM-CET:エコケーブル(ノンハロゲン難燃PE)">
                        <option value="CV" ${cableType === 'CV' ? 'selected' : ''}>CV</option>
                        <option value="CVT" ${cableType === 'CVT' ? 'selected' : ''}>CVT</option>
                        <option value="FP" ${cableType === 'FP' ? 'selected' : ''}>FP(耐火)</option>
                        <option value="EM-CE" ${cableType === 'EM-CE' ? 'selected' : ''}>EM-CE(エコ)</option>
                        <option value="EM-CET" ${cableType === 'EM-CET' ? 'selected' : ''}>EM-CET(エコ)</option>
                    </select>
                </td>
                <td style="font-size:0.65rem;">
                    <div title="実負荷電流から自動計算（温度・条数補正込）" style="color:#c62828;font-weight:bold;margin-bottom:1px;">実必要:${cableSizeCalc}mm²</div>
                    ${designRaw > 0 ? `<div title="設計電流から自動計算" style="color:#1565c0;font-weight:bold;margin-bottom:1px;">設必要:${(typeof selectCableSizeCorrected === 'function' ? selectCableSizeCorrected(designCurrent, cableType, ambientTemp, groupingCount, installMethod) : 0)}mm²</div>` : ''}
                    <select class="feeder-select" data-id="${feeder.id}" data-field="cable_size" style="background-color:#fff3e0;font-size:0.7rem;" title="実選定サイズ（手動）">
                        <option value="">—</option>
                        ${CABLE_DATA.map(c => `<option value="${c.size}" ${c.size === cableSizeManual ? 'selected' : ''}>${c.size}</option>`).join('')}
                    </select>
                    <select class="feeder-local" data-id="${feeder.id}" data-field="cable_adopt" style="font-size:0.6rem;margin-top:1px;width:100%;" title="採用: 計算値 or 実選定">
                        <option value="calc" ${cableAdopt==='calc'?'selected':''}>📐計算採用</option>
                        <option value="manual" ${cableAdopt==='manual'?'selected':''}>✋実採用</option>
                    </select>
                </td>
                <td>
                    <input type="number" class="feeder-local" data-id="${feeder.id}" data-field="ambient_temp" value="${ambientTemp}" min="0" max="60" step="1" style="width:50px;" title="周囲温度[℃] デフォルト30℃" />
                </td>
                <td>
                    <input type="number" class="feeder-local" data-id="${feeder.id}" data-field="grouping_count" value="${groupingCount}" min="1" max="50" step="1" style="width:45px;" title="同一経路ケーブル条数 デフォルト1" />
                </td>
                <td class="auto-calc" title="${ampTitle}">
                    <span class="badge ${ampStatus === 'OK' ? 'badge-ok' : 'badge-ng'}" style="font-size:0.68rem;">${correctedAmp.toFixed(0)}A</span>
                    <div style="font-size:0.55rem;color:#666;margin-top:1px;">基${baseAmp}×kt${ampInfo.kTemp.toFixed(2)}×kg${ampInfo.kGroup.toFixed(2)}×km${ampInfo.kMethod.toFixed(2)}</div>
                    <select class="feeder-local" data-id="${feeder.id}" data-field="install_method" style="font-size:0.58rem;margin-top:2px;width:100%;background-color:#e8f5e9;" title="敷設方法 (JEAC8001 1340-1表)">
                        ${INSTALL_METHODS.map(m => `<option value="${m.key}" ${m.key===installMethod?'selected':''}>${m.label}</option>`).join('')}
                    </select>
                </td>
                <td>
                    <input type="number" class="feeder-input" data-id="${feeder.id}" data-field="cable_length" value="${length}" min="0" />
                </td>
                <td>
                    <input type="number" step="0.01" class="feeder-input" data-id="${feeder.id}" data-field="power_factor" value="${powerFactor}" min="0.5" max="1" step="0.01" />
                </td>
                <td>
                    <input type="number" step="0.01" class="feeder-input" data-id="${feeder.id}" data-field="voltage_drop" value="${voltageDrop.toFixed(2)}" readonly />
                </td>
                <td>
                    <input type="number" step="0.01" class="feeder-input" data-id="${feeder.id}" data-field="vd_percent" value="${vdPercent.toFixed(2)}" readonly />
                </td>
                <td class="auto-calc" title="${vdStatusTitle}">
                    <span class="badge ${vdStatus === 'OK' ? 'badge-ok' : 'badge-ng'}">${vdStatus}</span>
                    <div style="font-size:0.62rem;color:#666;margin-top:1px;">≦${vdRule.allowed}%<br>${vdRule.sourceClass}</div>
                </td>
                <td>
                    <select class="feeder-select" data-id="${feeder.id}" data-field="breaker_type">
                        <option value="MCCB2P2E" ${feeder.breaker_type === 'MCCB2P2E' ? 'selected' : ''}>MCCB2P2E</option>
                        <option value="MCCB3P" ${feeder.breaker_type === 'MCCB3P' ? 'selected' : ''}>MCCB3P</option>
                        <option value="ELCB2P2E" ${feeder.breaker_type === 'ELCB2P2E' ? 'selected' : ''}>ELCB2P2E</option>
                        <option value="ELCB3P" ${feeder.breaker_type === 'ELCB3P' ? 'selected' : ''}>ELCB3P</option>
                    </select>
                </td>
                <td style="font-size:0.65rem;">
                    <div title="selectBreaker自動計算" style="color:#1565c0;font-weight:bold;margin-bottom:1px;">計:${afCalc}</div>
                    <select class="feeder-select" data-id="${feeder.id}" data-field="breaker_af" style="background-color:#fff3e0;font-size:0.7rem;" title="実選定AF（手動）">
                        <option value="">—</option>
                        ${AF_VALUES.map(v => `<option value="${v}" ${v === afManual ? 'selected' : ''}>${v}</option>`).join('')}
                    </select>
                </td>
                <td style="font-size:0.65rem;">
                    <div title="selectBreaker自動計算" style="color:#1565c0;font-weight:bold;margin-bottom:1px;">計:${atCalc}</div>
                    <select class="feeder-select" data-id="${feeder.id}" data-field="breaker_at" style="background-color:#fff3e0;font-size:0.7rem;" title="実選定AT（手動）">
                        <option value="">—</option>
                        ${AT_VALUES.map(v => `<option value="${v}" ${v === atManual ? 'selected' : ''}>${v}</option>`).join('')}
                    </select>
                    <select class="feeder-local" data-id="${feeder.id}" data-field="breaker_adopt" style="font-size:0.6rem;margin-top:1px;width:100%;" title="採用: 計算値 or 実選定（AF/AT共通）">
                        <option value="calc" ${breakerAdopt==='calc'?'selected':''}>📐計算採用</option>
                        <option value="manual" ${breakerAdopt==='manual'?'selected':''}>✋実採用</option>
                    </select>
                </td>
                <td class="auto-calc">
                    <span class="badge ${atStatus === 'OK' ? 'badge-ok' : 'badge-ng'}">${atStatus}</span>
                </td>
                <td>
                    <input type="number" step="0.1" min="0" class="feeder-local" data-id="${feeder.id}" data-field="breaker_icu_ka" value="${icUserInput||''}" placeholder="-" style="width:55px;" title="ブレーカ定格遮断容量 Icu [kA] 未入力ならスキップ" />
                </td>
                <td class="auto-calc" style="font-size:0.62rem;text-align:left;min-width:220px;" title="${ngTooltipText.replace(/"/g,'&quot;')}">
                    ${(() => {
                        const badges = [];
                        // 最小太さ
                        if (!minWireOk) badges.push(`<span class="badge badge-ng" title="${minWireNote}">太さ×</span>`);
                        // 電線保護（AT上限）
                        if (cableProtStatus === 'OK') {
                            badges.push(`<span class="badge badge-ok" title="${cableProtTitle.replace(/"/g,'&quot;')}">電線保護${hasMotorLoad?'(動)':'(灯)'}OK</span>`);
                        } else if (cableProtStatus === '×') {
                            badges.push(`<span class="badge badge-ng" title="${cableProtTitle.replace(/"/g,'&quot;')}">電線保護${hasMotorLoad?'(動)':'(灯)'}×</span>`);
                        }
                        // IC
                        if (iscResult.available) {
                            if (icStatus === null) {
                                badges.push(`<span class="badge" style="background:#fff3e0;color:#e65100;" title="Isc≈${iscResult.IscKA.toFixed(2)}kA (Icu未入力)">Isc≈${iscResult.IscKA.toFixed(1)}kA</span>`);
                            } else {
                                badges.push(`<span class="badge ${icStatus==='OK'?'badge-ok':'badge-ng'}" title="想定Isc=${iscResult.IscKA.toFixed(2)}kA / 選定Icu=${icUserInput}kA (電技解釈149条)">IC${icStatus}</span>`);
                            }
                        }
                        // 3m/8m緩和
                        if (relaxInfo) {
                            const bgColor = relaxInfo.exempt ? 'badge-ok' : 'badge-ng';
                            badges.push(`<span class="badge ${bgColor}" title="${relaxInfo.note}">${relaxInfo.rule}</span>`);
                        } else if (relaxSkipReason) {
                            badges.push(`<span class="badge badge-ok" style="background:#e8f5e9;color:#2e7d32;" title="${relaxSkipReason}">3m/8m対象外</span>`);
                        }
                        if (ngCount === 0) {
                            badges.unshift('<span class="badge badge-ok">総合OK</span>');
                        }
                        return badges.join(' ');
                    })()}
                    ${ngHtmlList ? `<div style="margin-top:3px;border-top:1px dashed #d32f2f;padding-top:2px;"><div style="font-size:0.56rem;color:#c62828;font-weight:bold;">⚠ NG理由 (${ngCount}件) / 規程根拠</div>${ngHtmlList}</div>` : ''}
                </td>
                <td>
                    <input type="number" step="0.01" class="${autoMotorTotalKw ? 'feeder-input' : 'feeder-local'}" data-id="${feeder.id}" data-field="motor_total_kw" value="${motorTotalKw ? parseFloat(Number(motorTotalKw).toFixed(2)) : ''}" placeholder="-" style="width:55px;" ${autoMotorTotalKw ? 'readonly' : ''} />
                </td>
                <td>
                    <input type="number" step="0.01" class="${autoMotorMaxKw ? 'feeder-input' : 'feeder-local'}" data-id="${feeder.id}" data-field="motor_max_kw" value="${motorMaxKw ? parseFloat(Number(motorMaxKw).toFixed(2)) : ''}" placeholder="-" style="width:55px;" ${autoMotorMaxKw ? 'readonly' : ''} />
                </td>
                <td class="auto-calc">
                    ${kiteiAT}
                </td>
                <td>
                    <input type="text" class="feeder-input" data-id="${feeder.id}" data-field="destination" value="${feeder.destination || ''}" />
                </td>
                <td>
                    <button class="btn-delete-feeder" onclick="deleteFeeder(${feeder.id})">削除</button>
                </td>
            `;

            row.querySelectorAll('.feeder-input').forEach(input => {
                input.addEventListener('blur', handleFeederChange);
            });
            row.querySelectorAll('.feeder-select').forEach(select => {
                select.addEventListener('change', handleFeederChange);
            });
            row.querySelectorAll('.feeder-local').forEach(input => {
                input.addEventListener('change', handleFeederLocalChange);
                input.addEventListener('blur', handleFeederLocalChange);
            });

            // ================== 接地線サブ行（D種 + ELB D種） ==================
            // 内線規程 JEAC8001 1350節 — 各幹線の直下にD種接地線とELB用D種接地線の2本を表示
            // 必要/不要 をユーザーが切替え可能（ground_d_mode / ground_elb_mode: 'on' | 'off'）
            const frag = document.createDocumentFragment();
            frag.appendChild(row);
            const gndType = judgeGroundType(voltage);
            const gndCalc = calcGroundWireSize(breakerAT);
            const fd = localFeederData[feeder.id] || {};
            // 既定値: D種は必要、ELB D種も必要（ELB系ブレーカ種別でない場合は既定off）
            const brType = feeder.breaker_type || '';
            const elbDefault = /ELB|ELCB|漏電/i.test(brType) ? 'on' : (fd.ground_elb_mode ? fd.ground_elb_mode : 'off');
            const modeD = fd.ground_d_mode || 'on';
            const modeELB = fd.ground_elb_mode || elbDefault;
            const selGroundD = Number(fd.ground_wire_size) || gndCalc.size || 0;
            const selGroundELB = Number(fd.elb_ground_wire_size) || gndCalc.size || 0;
            const jD = (modeD === 'on') ? judgeGroundWire(selGroundD, breakerAT) : null;
            const jE = (modeELB === 'on') ? judgeGroundWire(selGroundELB, breakerAT) : null;
            const optSelector = (fieldName, current) => {
                const opts = GROUND_WIRE_STANDARD.map(s =>
                    `<option value="${s}" ${Number(current) === s ? 'selected' : ''}>${s} mm²</option>`
                ).join('');
                return `<select class="feeder-local" data-id="${feeder.id}" data-field="${fieldName}" style="width:72px;">${opts}</select>`;
            };
            const modeSelector = (fieldName, current) => {
                return `<select class="feeder-local" data-id="${feeder.id}" data-field="${fieldName}" style="width:60px;">` +
                    `<option value="on" ${current === 'on' ? 'selected' : ''}>必要</option>` +
                    `<option value="off" ${current === 'off' ? 'selected' : ''}>不要</option>` +
                    `</select>`;
            };
            const gndIndent = '&nbsp;'.repeat(Math.max(0, depth * 2 + 2));
            const gndRowHTML = (label, selField, selVal, modeField, modeVal, judge) => {
                const isOff = (modeVal === 'off');
                const badgeClass = isOff ? '' : (judge && judge.status === 'OK' ? 'badge-ok' : (judge && judge.status === '×' ? 'badge-ng' : ''));
                const statusTxt = isOff ? '不要' : (judge ? (judge.status === '-' ? '-' : judge.status) : '-');
                const bgColor = isOff ? '#eceff1' : '#f1f8e9';
                const rowStyle = `background:${bgColor};font-size:0.7rem;` + (isOff ? 'opacity:0.55;' : '');
                const sizeCell = isOff
                    ? `<span style="color:#9e9e9e;">—</span>`
                    : `選定: ${optSelector(selField, selVal)}`;
                const reqCell = isOff
                    ? `<span style="color:#9e9e9e;">—</span>`
                    : `必要最小: <b>${judge.required || '-'}</b> mm²`;
                const basisCell = isOff
                    ? `この幹線では ${label} は不要として処理（接地母線計算からも除外）`
                    : `根拠: A = 0.052 × In(=${breakerAT || 0}A) = ${(0.052 * (breakerAT || 0)).toFixed(2)}mm² → 直近上位 ${judge.required || '-'}mm²（1350-3表 / 資料1-3-6）`;
                return `
                    <tr class="ground-subrow" style="${rowStyle}">
                        <td colspan="2" style="text-align:right;color:#558b2f;padding:2px 4px;">${gndIndent}└ 接地線</td>
                        <td colspan="3" style="padding:2px 4px;color:#33691e;">
                            <b>${label}</b> (${gndType !== '-' ? gndType + '種' : '-'})
                        </td>
                        <td colspan="2" style="padding:2px 4px;">
                            ${modeSelector(modeField, modeVal)}
                        </td>
                        <td colspan="3" style="padding:2px 4px;" title="${(judge && judge.formula) || ''}">
                            ${sizeCell}
                        </td>
                        <td colspan="3" style="padding:2px 4px;color:#555;" title="${(judge && judge.formula) || ''}">
                            ${reqCell}
                        </td>
                        <td colspan="2" style="padding:2px 4px;">
                            <span class="badge ${badgeClass}" title="${(judge && judge.formula) || ''}\n${(judge && judge.basis) || '不要'}">${statusTxt}</span>
                        </td>
                        <td colspan="16" style="padding:2px 4px;color:#757575;font-size:0.6rem;">
                            ${basisCell}
                        </td>
                    </tr>
                `;
            };
            // 接地種別が判定不可 or 高圧/A種 の場合はサブ行非表示
            if (gndType === 'D' || gndType === 'C') {
                const gTmp = document.createElement('tbody');
                gTmp.innerHTML = gndRowHTML('D種接地 (機器)', 'ground_wire_size', selGroundD, 'ground_d_mode', modeD, jD) +
                                 gndRowHTML('D種接地 (ELB二次側)', 'elb_ground_wire_size', selGroundELB, 'ground_elb_mode', modeELB, jE);
                Array.from(gTmp.children).forEach(tr => {
                    tr.querySelectorAll('.feeder-local').forEach(input => {
                        input.addEventListener('change', handleFeederLocalChange);
                        input.addEventListener('blur', handleFeederLocalChange);
                    });
                    frag.appendChild(tr);
                });
            }

            return frag;
        }

        async function handleFeederChange(e) {
            const element = e.target;
            const feederId = parseInt(element.dataset.id);
            const field = element.dataset.field;
            let value = element.value;

            // Local-only fields - don't send to DB
            const LOCAL_ONLY_FIELDS = ['load_capacity', 'design_capacity', 'demand_capacity', 'current', 'voltage_drop', 'vd_percent', 'power_factor', 'feeder_no', 'feeder_category', 'motor_total_kw', 'motor_max_kw', 'source_type', 'source_circuit_id', 'source_transformer_id', 'ambient_temp', 'grouping_count', 'breaker_icu_ka', 'branch_len_for_relax', 'cable_adopt', 'breaker_adopt', 'install_method'];

            if (LOCAL_ONLY_FIELDS.includes(field)) {
                if (!localFeederData[feederId]) localFeederData[feederId] = {};

                // source_type/source_circuit_id 変更時は旧親・新親の両方をsync
                let oldSrc = null;
                if (field === 'source_type' || field === 'source_circuit_id') {
                    oldSrc = { ...getFeederSource(feederId) };
                }

                if (field === 'power_factor' || field === 'motor_total_kw' || field === 'motor_max_kw' || field === 'load_capacity') {
                    localFeederData[feederId][field] = value ? parseFloat(value) : null;
                } else if (field === 'source_circuit_id') {
                    localFeederData[feederId][field] = value ? parseInt(value) : null;
                } else if (field === 'source_transformer_id') {
                    localFeederData[feederId][field] = value || null;
                } else {
                    localFeederData[feederId][field] = value;
                }
                saveLocalFeederData();

                // 親分岐回路の feeder[VA] を同期
                if (field === 'source_type' || field === 'source_circuit_id' || field === 'power_factor') {
                    if (oldSrc && oldSrc.type === 'branch' && oldSrc.circuitId) {
                        await syncBranchCircuitFromChild(oldSrc.circuitId);
                    }
                    await syncParentBranchFromFeeder(feederId);
                    await loadCircuits();
                }

                await renderFeeders();
                return;
            }

            if (field === 'voltage' || field === 'demand_factor' || field === 'cable_length' || field === 'breaker_af' || field === 'breaker_at') {
                value = parseInt(value) || 0;
            } else if (field === 'cable_size') {
                value = parseFloat(value) || 2.0;
            }

            // Check if load_name changed - auto-populate from panel if matched
            if (field === 'load_name') {
                const matchedPanel = allPanels.find(p => p.name === value);
                if (matchedPanel) {
                    // Auto-set load_type to 'panel'
                    const { error: err1 } = await db
                        .from('feeders')
                        .update({ load_type: 'panel' })
                        .eq('id', feederId);
                    if (err1) throw err1;
                }
            }

            try {
                const { error } = await db
                    .from('feeders')
                    .update({ [field]: value })
                    .eq('id', feederId);

                if (error) throw error;
                await loadFeeders();
                // 需要容量に影響するフィールド変更時は親分岐回路へ同期
                if (['load_name', 'demand_factor', 'voltage', 'phase_type'].includes(field)) {
                    await syncParentBranchFromFeeder(feederId);
                    await loadCircuits();
                }
                // 幹線の demand_factor を直接編集した場合は盤一覧の需要率へ同期
                if (field === 'demand_factor') {
                    const updated = (allFeeders || []).find(f => f.id === feederId);
                    if (updated) syncPanelDemandFromFeeder(updated);
                }
                await renderFeeders();
                await updateTransformerCalculation();
            } catch (error) {
                console.error('Error updating feeder:', error);
                alert('エラーが発生しました');
            }
        }

        async function handleFeederLocalChange(e) {
            const element = e.target;
            const feederId = parseInt(element.dataset.id);
            const field = element.dataset.field;
            let value = element.value;

            if (!localFeederData[feederId]) {
                localFeederData[feederId] = {};
            }

            if (value === '' || value === null) {
                delete localFeederData[feederId][field];
            } else {
                // For string fields like feeder_no, feeder_category, source_type store as-is
                // For numeric fields like motor_total_kw, motor_max_kw, source_circuit_id parse as number
                if (field === 'feeder_no' || field === 'feeder_category' || field === 'source_type' || field === 'source_transformer_id' || field === 'cable_adopt' || field === 'breaker_adopt' || field === 'install_method' || field === 'ground_d_mode' || field === 'ground_elb_mode') {
                    localFeederData[feederId][field] = value;
                } else if (field === 'source_circuit_id') {
                    localFeederData[feederId][field] = parseInt(value) || null;
                } else {
                    localFeederData[feederId][field] = parseFloat(value) || 0;
                }
            }
            saveLocalFeederData();

            await renderFeeders();
        }

        async function addFeederRow() {
            const categoryFilter = document.getElementById('feederCategoryFilter').value;
            let phase = '1φ2W';
            let breaker = 'MCCB2P2E';

            // Set defaults based on category filter
            if (categoryFilter === '動力') {
                phase = '3φ3W';
                breaker = 'MCCB3P';
            }

            const newFeeder = {
                load_name: '',
                load_type: 'panel',
                demand_factor: 70,
                phase_type: phase,
                voltage: 200,
                cable_type: 'CV',
                cable_size: 2.0,
                cable_length: 0,
                breaker_type: breaker,
                breaker_af: 30,
                breaker_at: 20,
                destination: '',
                sort_order: allFeeders.reduce((m, f) => Math.max(m, f.sort_order || 0), 0) + 1000,
                project_id: projectGetCurrent()
            };

            try {
                const { error } = await db
                    .from('feeders')
                    .insert([newFeeder]);

                if (error) throw error;
                await loadFeeders();
                await renderFeeders();
            } catch (error) {
                console.error('Error adding feeder:', error);
                alert('エラーが発生しました');
            }
        }

        async function deleteFeeder(feederId) {
            if (!confirm('この幹線を削除しますか？')) return;

            // 親分岐回路のIDを削除前にキャプチャ（削除後は getFeederSource で辿れなくなる）
            const srcBeforeDelete = getFeederSource(feederId);

            try {
                const { error } = await db
                    .from('feeders')
                    .delete()
                    .eq('id', feederId);

                if (error) throw error;
                // クライアント側の紐付けも削除
                if (localFeederData[feederId]) {
                    delete localFeederData[feederId];
                    saveLocalFeederData();
                }
                await loadFeeders();
                // 親分岐回路の feeder[VA] を 0 に戻す
                if (srcBeforeDelete && srcBeforeDelete.type === 'branch' && srcBeforeDelete.circuitId) {
                    await syncBranchCircuitFromChild(srcBeforeDelete.circuitId);
                    await loadCircuits();
                }
                await renderFeeders();
                await renderCircuits();
                await updateTransformerCalculation();
            } catch (error) {
                console.error('Error deleting feeder:', error);
                alert('エラーが発生しました');
            }
        }

        function exportFeedersCsv() {
            const headers = ['幹線No', '区分', '自（起点）', '負荷名称', '負荷容量[kVA]', '需要率[%]', '需要容量[kVA]', '相', '電圧[V]', '電流[A]', 'ケーブル種別', 'ケーブル[mm²]', '周囲温度[℃]', '条数', '敷設方法', '許容(補正後)[A]', 'こう長[m]', '力率', '電圧降下[V]', 'VD率[%]', 'VD判定', 'ブレーカー種別', 'AF', 'AT', 'AT判定', 'Icu[kA]', '規定チェック', '動力合計kW', '最大電動機kW', '内線規程AT', '至（行先）', '接地種別', 'D種要否', '接地線D種[mm²]', '接地線D種必要[mm²]', 'ELBD種要否', 'ELB接地線D種[mm²]', 'ELB接地線D種必要[mm²]'];
            const rows = [headers.join(',')];

            // 接地母線行（CSV先頭コメント行）— 不要分は除外
            {
                const feederGroundSizesCsv = allFeeders.flatMap(f => {
                    const at = Number(f.breaker_at) || 0;
                    const t = judgeGroundType(Number(f.voltage) || 0);
                    if (at <= 0 || (t !== 'D' && t !== 'C')) return [];
                    const ld = localFeederData[f.id] || {};
                    const br = f.breaker_type || '';
                    const elbDef = /ELB|ELCB|漏電/i.test(br) ? 'on' : 'off';
                    const mD = ld.ground_d_mode || 'on';
                    const mE = ld.ground_elb_mode || elbDef;
                    const sz = calcGroundWireSize(at).size;
                    const arr = [];
                    if (mD === 'on') arr.push(sz);
                    if (mE === 'on') arr.push(sz);
                    return arr;
                });
                const busSizeCsv = calcGroundBusSize(feederGroundSizesCsv);
                rows.push(`"# 接地母線(1350-14)","${busSizeCsv || '-'} mm² (max of each required feeder ground wire)"`);
            }

            allFeeders.forEach((feeder, index) => {
                const feederNo = localFeederData[feeder.id]?.feeder_no || '';
                const feederCategory = localFeederData[feeder.id]?.feeder_category || feeder.feeder_category || '電灯';

                const capacity = getLoadCapacity(feeder);
                const demandFactor = feeder.demand_factor || getDemandFactor(capacity);
                const demandCapacity = (capacity * demandFactor) / 100;
                const voltage = feeder.voltage || 100;
                const phase = feeder.phase_type || '1φ2W';
                // 力率デフォルト: 電灯=1.0, 動力=0.8 (内線規程 JEAC8001 / JIS C 8601 準拠)
            const powerFactor = localFeederData[feeder.id]?.power_factor || (feederCategory === '動力' ? 0.8 : 1.0);

                let current = 0;
                if (phase === '3φ3W') {
                    current = demandCapacity * 1000 / (Math.sqrt(3) * voltage);
                } else if (phase === '1φ3W') {
                    current = demandCapacity * 1000 / 200;
                } else {
                    current = demandCapacity * 1000 / voltage;
                }

                const cableType = feeder.cable_type || 'CV';
                const ambientTempCsv = Number(localFeederData[feeder.id]?.ambient_temp) || 30;
                const groupingCountCsv = Number(localFeederData[feeder.id]?.grouping_count) || 1;
                const installMethodCsv = localFeederData[feeder.id]?.install_method || 'rack_single';
                const cableSizeCalcCsv = selectCableSizeCorrected(current, cableType, ambientTempCsv, groupingCountCsv, installMethodCsv);
                const cableSizeManualCsv = Number(feeder.cable_size) || 0;
                const cableAdoptCsv = localFeederData[feeder.id]?.cable_adopt || 'calc';
                const cableSize = (cableAdoptCsv === 'manual' && cableSizeManualCsv > 0) ? cableSizeManualCsv : cableSizeCalcCsv;
                const length = feeder.cable_length || 0;
                const vd = calculateVoltageDrop(current, length, cableSize, phase, powerFactor);
                const vdPercent = (vd / voltage) * 100;
                const vdRuleCsv = getAllowedVdPercent(feeder, length);
                const vdStatus = vdPercent <= vdRuleCsv.allowed ? 'OK' : '×';

                // 内線規程AT (3705-3表) を先に計算 — 動力幹線のブレーカ自動選定で使用
                let kiteiAT = '-';
                const motorTotalKw = localFeederData[feeder.id]?.motor_total_kw;
                const motorMaxKw = localFeederData[feeder.id]?.motor_max_kw;
                if (motorTotalKw && motorMaxKw && phase === '3φ3W') {
                    const result = lookupMotorFeederBreaker200V(motorTotalKw, motorMaxKw);
                    if (result) kiteiAT = result.breakerAT;
                }

                const breaker = selectBreaker(current, feeder.breaker_type);
                let afCalcCsv = breaker.af, atCalcCsv = breaker.at;
                if (typeof kiteiAT === 'number' && kiteiAT > atCalcCsv) {
                    atCalcCsv = kiteiAT;
                    afCalcCsv = AF_VALUES.find(v => v >= kiteiAT) || afCalcCsv;
                }
                const afManualCsv = Number(feeder.breaker_af) || 0;
                const atManualCsv = Number(feeder.breaker_at) || 0;
                const breakerAdoptCsv = localFeederData[feeder.id]?.breaker_adopt || 'calc';
                const breakerAF = (breakerAdoptCsv === 'manual' && afManualCsv > 0) ? afManualCsv : afCalcCsv;
                const breakerAT = (breakerAdoptCsv === 'manual' && atManualCsv > 0) ? atManualCsv : atCalcCsv;

                // AT判定（幹線は内線規程 1310節: AT ≥ 設計電流。1.25倍は分岐回路のみ適用）
                let atStatus = (breakerAT >= current) ? 'OK' : '×';

                // 自（起点）のラベル生成
                const fSrc = getFeederSource(feeder.id);
                let sourceLabel = 'キュービクル';
                if (fSrc.type === 'branch' && fSrc.circuitId) {
                    const parent = allCircuits.find(c => c.id === fSrc.circuitId);
                    sourceLabel = parent
                        ? `${parent.panel_name || '?'} / 分岐 ${parent.phase || '-'} ${parent.at || 0}AT`
                        : '親回路なし';
                }

                // 補正後許容・規定チェック（CSV用）
                const cableEntryCsv = CABLE_DATA.find(c => c.size === cableSize);
                const baseAmpCsv = cableEntryCsv ? cableEntryCsv[getCableCapacityKey(cableType)] : 0;
                const ampInfoCsv = calcCorrectedAmpacity(baseAmpCsv, ambientTempCsv, groupingCountCsv, installMethodCsv);
                const correctedAmpCsv = ampInfoCsv.corrected;
                const iscResultCsv = calcFeederIscCascade(feeder);
                const icuCsv = Number(localFeederData[feeder.id]?.breaker_icu_ka) || 0;
                const checkParts = [];
                if (cableSize < 2.0) checkParts.push('太さ×');
                // 電線保護上限（AT ≤ Iz or motor rule）
                const hasMotorCsv = (Number(motorTotalKw) || 0) > 0;
                let atUpperCsv = correctedAmpCsv;
                if (hasMotorCsv) {
                    const phaseFactorCsv = (phase === '3φ3W') ? Math.sqrt(3) : 1;
                    const denomCsv = Math.max(1, phaseFactorCsv * voltage * 0.85 * 0.85);
                    const motorTotalCurrentCsv = (Number(motorTotalKw) || 0) * 1000 / denomCsv;
                    const nonMotorCurrentCsv = Math.max(0, current - motorTotalCurrentCsv);
                    // 3705-8 第3項ただし書①②: min(3×ΣIM+IH, 2.5×Iz)
                    atUpperCsv = Math.min(3 * motorTotalCurrentCsv + nonMotorCurrentCsv, 2.5 * correctedAmpCsv);
                    // ③ Iz>100A: 直近上位標準定格まで許容
                    if (correctedAmpCsv > 100) {
                        const STD_AT = [15,20,30,40,50,60,75,100,125,150,175,200,225,250,300,350,400,500,600,800,1000,1200];
                        const nu = STD_AT.find(a => a >= atUpperCsv);
                        if (nu) atUpperCsv = nu;
                    }
                }
                if (breakerAT > 0 && breakerAT > atUpperCsv) {
                    checkParts.push(`電線保護${hasMotorCsv?'(動)':'(灯)'}×(AT${breakerAT}>${atUpperCsv.toFixed(0)})`);
                }
                if (iscResultCsv.available) {
                    if (icuCsv > 0) {
                        checkParts.push(`IC${icuCsv >= iscResultCsv.IscKA ? 'OK' : 'NG'}(Isc≈${iscResultCsv.IscKA.toFixed(1)}kA)`);
                    } else {
                        checkParts.push(`Isc≈${iscResultCsv.IscKA.toFixed(1)}kA`);
                    }
                }
                // 接地関連（CSV）
                const gndTypeCsv = judgeGroundType(voltage);
                const gndCalcCsv = calcGroundWireSize(breakerAT);
                const ldCsv = localFeederData[feeder.id] || {};
                const brTypeCsv = feeder.breaker_type || '';
                const elbDefCsv = /ELB|ELCB|漏電/i.test(brTypeCsv) ? 'on' : 'off';
                const modeDCsv = ldCsv.ground_d_mode || 'on';
                const modeELBCsv = ldCsv.ground_elb_mode || elbDefCsv;
                const selGroundDCsv = Number(ldCsv.ground_wire_size) || gndCalcCsv.size || 0;
                const selGroundELBCsv = Number(ldCsv.elb_ground_wire_size) || gndCalcCsv.size || 0;

                const row = [
                    feederNo,
                    feederCategory,
                    sourceLabel,
                    feeder.load_name || '',
                    capacity.toFixed(2),
                    demandFactor,
                    demandCapacity.toFixed(2),
                    phase,
                    voltage,
                    current.toFixed(2),
                    cableType,
                    cableSize.toFixed(1),
                    ambientTempCsv,
                    groupingCountCsv,
                    ampInfoCsv.methodLabel,
                    ampInfoCsv.corrected.toFixed(0),
                    length,
                    powerFactor.toFixed(2),
                    vd.toFixed(2),
                    vdPercent.toFixed(2),
                    vdStatus,
                    feeder.breaker_type || '',
                    breakerAF,
                    breakerAT,
                    atStatus,
                    icuCsv || '',
                    checkParts.join(' / '),
                    motorTotalKw ? parseFloat(Number(motorTotalKw).toFixed(2)) : '',
                    motorMaxKw ? parseFloat(Number(motorMaxKw).toFixed(2)) : '',
                    kiteiAT,
                    feeder.destination || '',
                    (gndTypeCsv === 'D' || gndTypeCsv === 'C') ? (gndTypeCsv + '種') : '-',
                    modeDCsv === 'on' ? '必要' : '不要',
                    modeDCsv === 'on' ? (selGroundDCsv || '-') : '-',
                    modeDCsv === 'on' ? (gndCalcCsv.size || '-') : '-',
                    modeELBCsv === 'on' ? '必要' : '不要',
                    modeELBCsv === 'on' ? (selGroundELBCsv || '-') : '-',
                    modeELBCsv === 'on' ? (gndCalcCsv.size || '-') : '-'
                ];
                rows.push(row.map(cell => `"${cell}"`).join(','));
            });

            const csv = rows.join('\n');
            const blob = new Blob(['\uFEFF' + csv], { type: 'text/csv;charset=utf-8;' });
            const link = document.createElement('a');
            const url = URL.createObjectURL(blob);
            link.setAttribute('href', url);
            link.setAttribute('download', `feeders_${new Date().getTime()}.csv`);
            link.style.visibility = 'hidden';
            document.body.appendChild(link);
            link.click();
            document.body.removeChild(link);
        }

        // ================================================================
        // プロジェクト管理 — 工事ごとにデータを分離
        // ================================================================
        const PROJECT_LIST_KEY = 'elecCalc:projects';
        const PROJECT_CURRENT_KEY = 'elecCalc:currentProject';
        const PROJECT_DATA_PREFIX = 'elecCalc:projectData:';

        // 管理対象の静的キー
        const PROJECT_STATIC_KEYS = [
            'elecCalc:localFeederData',
            'elecCalc:transformers',
            'elecCalc:sourceImpedance',
            'elecCalc:hvCables',
            'elecCalc:loadCables',
            'elecCalc:localCircuitData',
            'elecCalc:weakCurrentData',
            'elecCalc:weakCurrentSettings',
            'elecCalc:weakCurrentCables',
            'elecCalc:weakCurrentHaikan',
            'elecCalc:printProjectName'
        ];
        // 動的キーのプレフィックス
        const PROJECT_DYNAMIC_PREFIXES = [
            'actual_circuit_',
            'elecCalc:motorMeta:',
            'elecCalc:actualMotorMeta:',
            'elecCalc:demandRate:',
            'elecCalc:panelDesign:',
            'elecCalc:panelDesignDemand:'
        ];

        function projectGetList() {
            try { return JSON.parse(localStorage.getItem(PROJECT_LIST_KEY)) || []; }
            catch(e) { return []; }
        }
        function projectSaveList(list) {
            sharedSave(PROJECT_LIST_KEY, JSON.stringify(list));
            sharedSyncProjectList(list);
        }
        function projectGetCurrent() {
            return localStorage.getItem(PROJECT_CURRENT_KEY) || '';
        }
        function projectSetCurrent(id) {
            localStorage.setItem(PROJECT_CURRENT_KEY, id);
        }

        // 現在のlocalStorageから対象キーを全て収集してスナップショットを返す
        function projectCollectSnapshot() {
            const snap = {};
            PROJECT_STATIC_KEYS.forEach(k => {
                const v = localStorage.getItem(k);
                if (v !== null) snap[k] = v;
            });
            // 動的キー: localStorageの全キーを走査
            for (let i = 0; i < localStorage.length; i++) {
                const k = localStorage.key(i);
                if (PROJECT_DYNAMIC_PREFIXES.some(p => k.startsWith(p))) {
                    snap[k] = localStorage.getItem(k);
                }
            }
            return snap;
        }

        // スナップショットをlocalStorageに復元
        function projectRestoreSnapshot(snap) {
            // まず既存の対象キーをクリア
            PROJECT_STATIC_KEYS.forEach(k => localStorage.removeItem(k));
            const keysToRemove = [];
            for (let i = 0; i < localStorage.length; i++) {
                const k = localStorage.key(i);
                if (PROJECT_DYNAMIC_PREFIXES.some(p => k.startsWith(p))) {
                    keysToRemove.push(k);
                }
            }
            keysToRemove.forEach(k => localStorage.removeItem(k));
            // スナップショットを書き込み
            if (snap) {
                Object.keys(snap).forEach(k => {
                    localStorage.setItem(k, snap[k]);
                });
            }
        }

        // 現在のプロジェクトデータを保存
        function projectSaveCurrent() {
            const curId = projectGetCurrent();
            if (!curId) return;
            const snap = projectCollectSnapshot();
            localStorage.setItem(PROJECT_DATA_PREFIX + curId, JSON.stringify(snap));
            // ★ After snapshot is saved, push each key to Supabase
            var _snapKeys = Object.keys(snap);
            _snapKeys.forEach(function(k) {
                sharedSave(k, snap[k]);
            });
        }

        // 指定プロジェクトのデータを読み込み
        function projectLoadData(projectId) {
            const raw = localStorage.getItem(PROJECT_DATA_PREFIX + projectId);
            const snap = raw ? JSON.parse(raw) : {};
            projectRestoreSnapshot(snap);
        }

        // プロジェクト切り替え
        async function projectSwitch(newId) {
            const curId = projectGetCurrent();
            if (curId && curId !== newId) {
                projectSaveCurrent();
            }
            projectSetCurrent(newId);
            // ★ Supabaseから新プロジェクトのデータをロード
            await sharedLoadAll(newId);
            projectLoadData(newId);
            // const変数等を確実にリセットするためリロード
            location.reload();
        }

        // アプリ全体のデータを再読み込み
        function projectReloadApp() {
            // const変数やSupabaseキャッシュ等を確実にリセットするためページリロード
            location.reload();
        }

        // ドロップダウン更新
        function projectPopulateSelect() {
            const sel = document.getElementById('projectSelect');
            if (!sel) return;
            const list = projectGetList();
            const curId = projectGetCurrent();
            sel.innerHTML = '';
            list.forEach(p => {
                const opt = document.createElement('option');
                opt.value = p.id;
                opt.textContent = p.name;
                if (p.id === curId) opt.selected = true;
                sel.appendChild(opt);
            });
            // changeイベント
            sel.onchange = function() {
                const newId = sel.value;
                if (newId && newId !== projectGetCurrent()) {
                    projectSwitch(newId);
                }
            };
        }

        // 新規プロジェクト
        function projectNew() {
            const name = prompt('新規工事名を入力：');
            if (!name || !name.trim()) return;
            const id = 'proj_' + Date.now();
            const list = projectGetList();
            // 現在のプロジェクトを保存
            projectSaveCurrent();
            // 新規追加
            list.push({ id: id, name: name.trim() });
            projectSaveList(list);
            // 空データで切り替え
            projectSetCurrent(id);
            projectRestoreSnapshot({}); // クリア
            localStorage.setItem(PROJECT_DATA_PREFIX + id, JSON.stringify({}));
            location.reload();
        }

        // 名称変更
        function projectRename() {
            const curId = projectGetCurrent();
            if (!curId) { alert('プロジェクトが選択されていません'); return; }
            const list = projectGetList();
            const proj = list.find(p => p.id === curId);
            if (!proj) return;
            const newName = prompt('新しい工事名を入力：', proj.name);
            if (!newName || !newName.trim()) return;
            proj.name = newName.trim();
            projectSaveList(list);
            projectPopulateSelect();
        }

        // 削除
        function projectDelete() {
            const curId = projectGetCurrent();
            if (!curId) { alert('プロジェクトが選択されていません'); return; }
            const list = projectGetList();
            const proj = list.find(p => p.id === curId);
            if (!proj) return;
            if (!confirm('「' + proj.name + '」を削除しますか？\nこの操作は元に戻せません。')) return;
            // プロジェクトデータ削除
            localStorage.removeItem(PROJECT_DATA_PREFIX + curId);
            // リストから除外
            const newList = list.filter(p => p.id !== curId);
            projectSaveList(newList);
            if (newList.length > 0) {
                // 別のプロジェクトに切り替え
                projectSetCurrent(newList[0].id);
                projectLoadData(newList[0].id);
            } else {
                // プロジェクトが無くなった場合、デフォルト作成
                const defId = 'proj_' + Date.now();
                const defList = [{ id: defId, name: 'デフォルト工事' }];
                projectSaveList(defList);
                projectSetCurrent(defId);
                projectRestoreSnapshot({});
                localStorage.setItem(PROJECT_DATA_PREFIX + defId, JSON.stringify({}));
            }
            location.reload();
        }

        // 初期化：既存データのマイグレーション
        function projectInit() {
            let list = projectGetList();
            let curId = projectGetCurrent();
            if (list.length === 0) {
                // 初回起動：既存データを「デフォルト工事」として保存
                const defId = 'proj_default';
                list = [{ id: defId, name: 'デフォルト工事' }];
                projectSaveList(list);
                curId = defId;
                projectSetCurrent(defId);
                // 既存のlocalStorageデータをスナップショットとして保存
                const snap = projectCollectSnapshot();
                localStorage.setItem(PROJECT_DATA_PREFIX + defId, JSON.stringify(snap));
            } else if (!curId || !list.find(p => p.id === curId)) {
                // currentが無効なら先頭を選択
                curId = list[0].id;
                projectSetCurrent(curId);
                projectLoadData(curId);
            }
            projectPopulateSelect();
            projectUpdateClientDisp();
        }

        // ================================================================
        // 工事情報設定（システム全体共通：客先・場所）
        // ================================================================
        const PROJECT_SETTINGS_KEY = 'elecCalc:projectSettings:';
        function projectSettingsKey() { return PROJECT_SETTINGS_KEY + projectGetCurrent(); }
        function loadProjectSettings() {
            try { return JSON.parse(localStorage.getItem(projectSettingsKey())) || {}; }
            catch(e) { return {}; }
        }
        function saveProjectSettingsData(s) { sharedSave(projectSettingsKey(), JSON.stringify(s)); }

        function openProjectSettings() {
            const s = loadProjectSettings();
            document.getElementById('psClientName').value = s.clientName || '';
            document.getElementById('psPlace').value = s.place || '';
            document.getElementById('projectSettingsModal').style.display = 'flex';
        }
        function closeProjectSettings() {
            document.getElementById('projectSettingsModal').style.display = 'none';
        }
        function saveProjectSettings() {
            const s = {
                clientName: document.getElementById('psClientName').value,
                place: document.getElementById('psPlace').value
            };
            saveProjectSettingsData(s);
            closeProjectSettings();
            projectUpdateClientDisp();
            alert('工事情報を保存しました');
        }
        function projectUpdateClientDisp() {
            const s = loadProjectSettings();
            const el = document.getElementById('projClientDisp');
            if (el) el.textContent = s.clientName ? '客先：' + s.clientName : '';
        }

        // ================================================================
        // 弱電幹線集計表 — CRUD + CSV Import + PDF Export
        // ================================================================
        const WC_KEY = 'elecCalc:weakCurrentData';
        const WC_SETTINGS_KEY = 'elecCalc:weakCurrentSettings';
        const WC_KOUSHU_LIST = ['受変電','幹線','動力','計測','電灯','コンセント','換気','情報','交換','テレビ','誘導支援','拡声','映像音響','火報','警報','監視カメラ'];
        const WC_CABLES_KEY = 'elecCalc:weakCurrentCables';
        const WC_HAIKAN_KEY = 'elecCalc:weakCurrentHaikan';
        function wcLoadCables() { try { const r = localStorage.getItem(WC_CABLES_KEY); return r ? JSON.parse(r) : []; } catch(e) { return []; } }
        function wcSaveCables(list) { sharedSave(WC_CABLES_KEY, JSON.stringify(list)); }
        function wcAddCable(name) {
            if (!name || !name.trim()) return;
            const cables = wcLoadCables();
            if (!cables.includes(name.trim())) { cables.push(name.trim()); cables.sort(); wcSaveCables(cables); }
        }
        function wcLoadHaikan() { try { const r = localStorage.getItem(WC_HAIKAN_KEY); return r ? JSON.parse(r) : []; } catch(e) { return []; } }
        function wcSaveHaikan(list) { sharedSave(WC_HAIKAN_KEY, JSON.stringify(list)); }
        function wcAddHaikan(name) {
            if (!name || !name.trim()) return;
            const list = wcLoadHaikan();
            if (!list.includes(name.trim())) { list.push(name.trim()); list.sort(); wcSaveHaikan(list); }
        }
        function wcCableOptions(sel) {
            return '<option value="">-</option>' + wcLoadCables().map(c => `<option value="${c.replace(/"/g,'&quot;')}" ${sel===c?'selected':''}>${c}</option>`).join('');
        }
        function wcHaikanOptions(sel) {
            return '<option value="">-</option>' + wcLoadHaikan().map(c => `<option value="${c.replace(/"/g,'&quot;')}" ${sel===c?'selected':''}>${c}</option>`).join('');
        }
        function wcPromptNewCable() {
            const name = prompt('新規ケーブル名を入力：');
            if (name && name.trim()) { wcAddCable(name.trim()); wcRenderTable(); }
        }
        function wcPromptNewHaikan() {
            const name = prompt('新規配管名を入力：');
            if (name && name.trim()) { wcAddHaikan(name.trim()); wcRenderTable(); }
        }

        function wcLoadData() {
            try { const r = localStorage.getItem(WC_KEY); return r ? JSON.parse(r) : { rows: [], header: {} }; }
            catch(e) { return { rows: [], header: {} }; }
        }
        function wcSaveData() {
            try {
                const h = {
                    atesaki: document.getElementById('wcAtesakiSelect')?.value || '',
                    tantou: document.getElementById('wcTantouSelect')?.value || '',
                    koujiName: document.getElementById('wcKoujiName')?.value || '',
                    koujiNo: document.getElementById('wcKoujiNo')?.value || ''
                };
                wcData.header = h;
                sharedSave(WC_KEY, JSON.stringify(wcData));
            } catch(e){}
        }
        let wcData = wcLoadData();

        function wcLoadSettings() {
            try { const r = localStorage.getItem(WC_SETTINGS_KEY); return r ? JSON.parse(r) : null; }
            catch(e) { return null; }
        }
        function wcSaveSettings() {
            const tantou = (document.getElementById('wcTantouList')?.value || '').split('\n').map(s=>s.trim()).filter(Boolean);
            const atesaki = (document.getElementById('wcAtesakiList')?.value || '').split('\n').map(s=>s.trim()).filter(Boolean);
            sharedSave(WC_SETTINGS_KEY, JSON.stringify({ tantou, atesaki }));
            wcRenderSelects();
            alert('設定を保存しました');
        }

        function wcNewId() { return 'wc_' + Date.now() + '_' + Math.random().toString(36).slice(2,6); }

        // 工種自動推定
        function wcGuessKoushu(kigou, fusho) {
            const s = (kigou||'') + (fusho||'');
            const map = {'情報':'情報','電話':'交換','誘':'誘導支援','拡声':'拡声','火報':'火報','キュービクル':'受変電','デマンド':'計測','井戸':'計測','ポンプ':'計測','散水':'計測','警報':'計測'};
            for (const [kw,v] of Object.entries(map)) { if (s.includes(kw)) return v; }
            return '';
        }

        function wcAddRow(preset) {
            preset = preset || {};
            wcData.rows.push({
                id: wcNewId(),
                koushu: preset.koushu || '',
                kigou: preset.kigou || '',
                fusho: preset.fusho || '',
                floorFrom: preset.floorFrom || preset.floor || '',
                roomFrom: preset.roomFrom || preset.from || '',
                deviceFrom: preset.deviceFrom || '',
                floorTo: preset.floorTo || '',
                roomTo: preset.roomTo || preset.to || '',
                deviceTo: preset.deviceTo || '',
                haisen: preset.haisen ? (Array.isArray(preset.haisen) ? preset.haisen : [preset.haisen]) : [''],
                haikan: preset.haikan ? (Array.isArray(preset.haikan) ? preset.haikan : [preset.haikan]) : [''],
                haikan2: preset.haikan2 ? (Array.isArray(preset.haikan2) ? preset.haikan2 : [preset.haikan2]) : [''],
                haikan3: preset.haikan3 ? (Array.isArray(preset.haikan3) ? preset.haikan3 : [preset.haikan3]) : [''],
                via1: preset.via1 || '', via2: preset.via2 || '', via3: preset.via3 || '', via4: preset.via4 || '', via5: preset.via5 || '', via6: preset.via6 || '',
                length_m: preset.length_m || '',
                length_haikan: preset.length_haikan || '',
                length_haikan2: preset.length_haikan2 || '',
                length_haikan3: preset.length_haikan3 || '',
                ordered: false
            });
            wcSaveData();
            wcRenderTable();
        }

        function wcRenderSelects() {
            const settings = wcLoadSettings() || { tantou: ['望月勇希','望月太雅'], atesaki: ['すみや電器　黒川様','因幡電機　鈴木様','正電社　山田様'] };
            // Tantou textarea
            const tArea = document.getElementById('wcTantouList');
            if (tArea && !tArea._userEdited) tArea.value = settings.tantou.join('\n');
            const aArea = document.getElementById('wcAtesakiList');
            if (aArea && !aArea._userEdited) aArea.value = settings.atesaki.join('\n');
            // Selects
            const tSel = document.getElementById('wcTantouSelect');
            const aSel = document.getElementById('wcAtesakiSelect');
            if (tSel) {
                const cur = wcData.header?.tantou || settings.tantou[0] || '';
                tSel.innerHTML = settings.tantou.map(n => `<option value="${n}" ${n===cur?'selected':''}>${n}</option>`).join('');
            }
            if (aSel) {
                const cur = wcData.header?.atesaki || settings.atesaki[0] || '';
                aSel.innerHTML = settings.atesaki.map(n => `<option value="${n}" ${n===cur?'selected':''}>${n}</option>`).join('');
            }
            // Header fields
            if (wcData.header) {
                const kn = document.getElementById('wcKoujiName');
                const kno = document.getElementById('wcKoujiNo');
                var _smPs = (typeof loadProjectSettings === 'function') ? loadProjectSettings() : {};
                if (kn) kn.value = _smPs.koujiName || wcData.header.koujiName || '';
                if (kno) kno.value = _smPs.koujiNo || wcData.header.koujiNo || '';
            }
        }

        function wcRenderTable() {
            const tbody = document.getElementById('wcBody');
            if (!tbody) return;
            if (wcData.rows.length === 0) {
                tbody.innerHTML = '<tr><td colspan="27" style="border:1px solid #ddd;padding:0.6rem;text-align:center;color:#999;">データなし — 「+ 行追加」またはCSVインポートで登録してください</td></tr>';
                return;
            }
            const kOpts = WC_KOUSHU_LIST.map(k => `<option value="${k}">${k}</option>`).join('');
            // helper: render multi-item select column (配線 or 配管)
            function wcMultiSelect(r, field, optsFn, addBtnAttr, delBtnAttr, promptFn) {
                const arr = Array.isArray(r[field]) ? r[field] : (r[field] ? [r[field]] : ['']);
                return arr.map((v, hi) => `<div style="display:flex;align-items:center;gap:1px;${hi>0?'margin-top:1px':''}">
                    <select data-wc="${r.id}" data-f="${field}" data-hi="${hi}" style="flex:1;font-size:0.7rem;min-width:0;padding:1px;">
                        ${optsFn(v)}
                    </select>
                    ${hi===0?`<button data-wc-${addBtnAttr}-add="${r.id}" style="font-size:0.6rem;padding:0 2px;background:#26a69a;color:#fff;border:none;border-radius:2px;cursor:pointer;" title="追加">+</button>
                              <button onclick="${promptFn}()" style="font-size:0.6rem;padding:0 2px;background:#1565c0;color:#fff;border:none;border-radius:2px;cursor:pointer;" title="新規登録">★</button>`
                            :`<button data-wc-${delBtnAttr}-del="${r.id}" data-hi="${hi}" style="font-size:0.6rem;padding:0 2px;background:#e53935;color:#fff;border:none;border-radius:2px;cursor:pointer;" title="削除">-</button>`}
                </div>`).join('');
            }

            // 配管-1 結合グループ計算
            const haikanGroups = [];
            let gi = 0;
            while (gi < wcData.rows.length) {
                const row = wcData.rows[gi];
                if (row.haikanMerge && gi > 0) { gi++; continue; }
                let span = 1;
                while (gi + span < wcData.rows.length && wcData.rows[gi + span].haikanMerge) span++;
                haikanGroups.push({ start: gi, span });
                gi += span;
            }
            const haikanSpanMap = {};
            haikanGroups.forEach(g => { haikanSpanMap[g.start] = g.span; });

            // 配管-2 結合グループ計算
            const haikan2Groups = [];
            let g2i = 0;
            while (g2i < wcData.rows.length) {
                const row = wcData.rows[g2i];
                if (row.haikan2Merge && g2i > 0) { g2i++; continue; }
                let span2 = 1;
                while (g2i + span2 < wcData.rows.length && wcData.rows[g2i + span2].haikan2Merge) span2++;
                haikan2Groups.push({ start: g2i, span: span2 });
                g2i += span2;
            }
            const haikan2SpanMap = {};
            haikan2Groups.forEach(g => { haikan2SpanMap[g.start] = g.span; });

            // 配管-3 結合グループ計算
            const haikan3Groups = [];
            let g3i = 0;
            while (g3i < wcData.rows.length) {
                const row = wcData.rows[g3i];
                if (row.haikan3Merge && g3i > 0) { g3i++; continue; }
                let span3 = 1;
                while (g3i + span3 < wcData.rows.length && wcData.rows[g3i + span3].haikan3Merge) span3++;
                haikan3Groups.push({ start: g3i, span: span3 });
                g3i += span3;
            }
            const haikan3SpanMap = {};
            haikan3Groups.forEach(g => { haikan3SpanMap[g.start] = g.span; });

            tbody.innerHTML = wcData.rows.map((r, i) => {
                const bg = i % 2 === 1 ? 'background:#e0f2f1;' : '';
                const isMerged = r.haikanMerge && i > 0;
                const spanInfo = haikanSpanMap[i];
                const isMerged2 = r.haikan2Merge && i > 0;
                const spanInfo2 = haikan2SpanMap[i];
                const isMerged3 = r.haikan3Merge && i > 0;
                const spanInfo3 = haikan3SpanMap[i];
                const td = 'border:1px solid #ddd;padding:0.2rem;';
                return `<tr style="${bg}">
                    <td style="${td}text-align:center;"><input type="checkbox" class="wc-row-cb" data-wc-cb="${r.id}" style="transform:scale(1.2);"></td>
                    <td style="${td}text-align:center;"><input type="number" data-wc-no="${r.id}" value="${i+1}" min="1" max="${wcData.rows.length}" style="width:40px;font-size:0.75rem;text-align:center;border:1px solid #ccc;border-radius:2px;padding:1px;" title="行番号を変更して移動"></td>
                    <td style="${td}">
                        <select data-wc="${r.id}" data-f="koushu" style="width:100%;font-size:0.75rem;">
                            <option value="">-</option>${WC_KOUSHU_LIST.map(k=>`<option value="${k}" ${r.koushu===k?'selected':''}>${k}</option>`).join('')}
                        </select>
                    </td>
                    <td style="${td}"><input type="text" data-wc="${r.id}" data-f="kigou" value="${(r.kigou||'').replace(/"/g,'&quot;')}" style="width:100%;font-size:0.75rem;"></td>
                    <td style="${td}"><input type="text" data-wc="${r.id}" data-f="fusho" value="${(r.fusho||'').replace(/"/g,'&quot;')}" style="width:100%;font-size:0.75rem;"></td>
                    <td style="${td}"><input type="text" data-wc="${r.id}" data-f="floorFrom" value="${(r.floorFrom||r.floor||'').replace(/"/g,'&quot;')}" style="width:100%;font-size:0.75rem;text-align:center;"></td>
                    <td style="${td}"><input type="text" data-wc="${r.id}" data-f="roomFrom" value="${(r.roomFrom||r.from||'').replace(/"/g,'&quot;')}" style="width:100%;font-size:0.75rem;"></td>
                    <td style="${td}"><input type="text" data-wc="${r.id}" data-f="deviceFrom" value="${(r.deviceFrom||'').replace(/"/g,'&quot;')}" style="width:100%;font-size:0.75rem;"></td>
                    <td style="${td}"><input type="text" data-wc="${r.id}" data-f="via1" value="${(r.via1||'').replace(/"/g,'&quot;')}" style="width:100%;font-size:0.75rem;"></td>
                    <td style="${td}"><input type="text" data-wc="${r.id}" data-f="via2" value="${(r.via2||'').replace(/"/g,'&quot;')}" style="width:100%;font-size:0.75rem;"></td>
                    <td style="${td}"><input type="text" data-wc="${r.id}" data-f="via3" value="${(r.via3||'').replace(/"/g,'&quot;')}" style="width:100%;font-size:0.75rem;"></td>
                    <td style="${td}"><input type="text" data-wc="${r.id}" data-f="via4" value="${(r.via4||'').replace(/"/g,'&quot;')}" style="width:100%;font-size:0.75rem;"></td>
                    <td style="${td}"><input type="text" data-wc="${r.id}" data-f="via5" value="${(r.via5||'').replace(/"/g,'&quot;')}" style="width:100%;font-size:0.75rem;"></td>
                    <td style="${td}"><input type="text" data-wc="${r.id}" data-f="via6" value="${(r.via6||'').replace(/"/g,'&quot;')}" style="width:100%;font-size:0.75rem;"></td>
                    <td style="${td}"><input type="text" data-wc="${r.id}" data-f="floorTo" value="${(r.floorTo||'').replace(/"/g,'&quot;')}" style="width:100%;font-size:0.75rem;text-align:center;"></td>
                    <td style="${td}"><input type="text" data-wc="${r.id}" data-f="roomTo" value="${(r.roomTo||r.to||'').replace(/"/g,'&quot;')}" style="width:100%;font-size:0.75rem;"></td>
                    <td style="${td}"><input type="text" data-wc="${r.id}" data-f="deviceTo" value="${(r.deviceTo||'').replace(/"/g,'&quot;')}" style="width:100%;font-size:0.75rem;"></td>
                    <td style="${td}">
                        ${wcMultiSelect(r, 'haisen', wcCableOptions, 'haisen', 'haisen', 'wcPromptNewCable')}
                    </td>
                    ${isMerged ? '' : (function(){
                        const merged = spanInfo && spanInfo > 1;
                        const canMergeMore = (function(){ let e=i+1; while(e<wcData.rows.length && wcData.rows[e].haikanMerge) e++; return e<wcData.rows.length; })();
                        const bgColor = merged ? 'background:#e8eaf6;border:2px solid #5c6bc0;' : '';
                        const badge = merged ? `<div style="font-size:0.6rem;color:#5c6bc0;font-weight:bold;margin-bottom:2px;">▋${spanInfo}行結合</div>` : '';
                        return `<td style="${td}vertical-align:top;${bgColor}" ${merged ? 'rowspan="'+spanInfo+'"' : ''}>
                            ${badge}
                            ${wcMultiSelect(r, 'haikan', wcHaikanOptions, 'haikan', 'haikan', 'wcPromptNewHaikan')}
                            <div style="margin-top:3px;display:flex;gap:3px;justify-content:center;">
                                ${canMergeMore ? `<button data-wc-merge-toggle="${r.id}" style="font-size:0.6rem;padding:1px 5px;background:#5c6bc0;color:#fff;border:none;border-radius:3px;cursor:pointer;" title="下の行と配管結合">↓結合</button>` : ''}
                                ${merged ? `<button data-wc-merge-split="${r.id}" style="font-size:0.6rem;padding:1px 5px;background:#ef6c00;color:#fff;border:none;border-radius:3px;cursor:pointer;" title="配管結合を解除">解除</button>` : ''}
                            </div>
                        </td>`;
                    })()}
                    ${isMerged2 ? '' : (function(){
                        const merged2 = spanInfo2 && spanInfo2 > 1;
                        const canMergeMore2 = (function(){ let e=i+1; while(e<wcData.rows.length && wcData.rows[e].haikan2Merge) e++; return e<wcData.rows.length; })();
                        const bgColor2 = merged2 ? 'background:#e8eaf6;border:2px solid #283593;' : '';
                        const badge2 = merged2 ? `<div style="font-size:0.6rem;color:#283593;font-weight:bold;margin-bottom:2px;">▋${spanInfo2}行結合</div>` : '';
                        return `<td style="${td}vertical-align:top;${bgColor2}" ${merged2 ? 'rowspan="'+spanInfo2+'"' : ''}>
                            ${badge2}
                            ${wcMultiSelect(r, 'haikan2', wcHaikanOptions, 'haikan2', 'haikan2', 'wcPromptNewHaikan')}
                            <div style="margin-top:3px;display:flex;gap:3px;justify-content:center;">
                                ${canMergeMore2 ? `<button data-wc-merge2-toggle="${r.id}" style="font-size:0.6rem;padding:1px 5px;background:#283593;color:#fff;border:none;border-radius:3px;cursor:pointer;" title="下の行と配管-2結合">↓結合</button>` : ''}
                                ${merged2 ? `<button data-wc-merge2-split="${r.id}" style="font-size:0.6rem;padding:1px 5px;background:#ef6c00;color:#fff;border:none;border-radius:3px;cursor:pointer;" title="配管-2結合を解除">解除</button>` : ''}
                            </div>
                        </td>`;
                    })()}
                    ${isMerged3 ? '' : (function(){
                        const merged3 = spanInfo3 && spanInfo3 > 1;
                        const canMergeMore3 = (function(){ let e=i+1; while(e<wcData.rows.length && wcData.rows[e].haikan3Merge) e++; return e<wcData.rows.length; })();
                        const bgColor3 = merged3 ? 'background:#f3e5f5;border:2px solid #6a1b9a;' : '';
                        const badge3 = merged3 ? `<div style="font-size:0.6rem;color:#6a1b9a;font-weight:bold;margin-bottom:2px;">▋${spanInfo3}行結合</div>` : '';
                        return `<td style="${td}vertical-align:top;${bgColor3}" ${merged3 ? 'rowspan="'+spanInfo3+'"' : ''}>
                            ${badge3}
                            ${wcMultiSelect(r, 'haikan3', wcHaikanOptions, 'haikan3', 'haikan3', 'wcPromptNewHaikan')}
                            <div style="margin-top:3px;display:flex;gap:3px;justify-content:center;">
                                ${canMergeMore3 ? `<button data-wc-merge3-toggle="${r.id}" style="font-size:0.6rem;padding:1px 5px;background:#6a1b9a;color:#fff;border:none;border-radius:3px;cursor:pointer;" title="下の行と配管-3結合">↓結合</button>` : ''}
                                ${merged3 ? `<button data-wc-merge3-split="${r.id}" style="font-size:0.6rem;padding:1px 5px;background:#ef6c00;color:#fff;border:none;border-radius:3px;cursor:pointer;" title="配管-3結合を解除">解除</button>` : ''}
                            </div>
                        </td>`;
                    })()}
                    <td style="${td}"><input type="number" data-wc="${r.id}" data-f="length_m" value="${r.length_m||''}" style="width:55px;font-size:0.75rem;text-align:right;" step="0.1" title="ケーブルこう長[m]"></td>
                    <td style="${td}"><input type="number" data-wc="${r.id}" data-f="length_haikan" value="${r.length_haikan||''}" style="width:55px;font-size:0.75rem;text-align:right;" step="0.1" title="配管-1こう長[m]"></td>
                    <td style="${td}"><input type="number" data-wc="${r.id}" data-f="length_haikan2" value="${r.length_haikan2||''}" style="width:55px;font-size:0.75rem;text-align:right;" step="0.1" title="配管-2こう長[m]"></td>
                    <td style="${td}"><input type="number" data-wc="${r.id}" data-f="length_haikan3" value="${r.length_haikan3||''}" style="width:55px;font-size:0.75rem;text-align:right;" step="0.1" title="配管-3こう長[m]"></td>
                    <td style="${td}text-align:center;">
                        <input type="checkbox" data-wc="${r.id}" data-f="ordered" ${r.ordered?'checked':''} style="transform:scale(1.2);">
                    </td>
                    <td style="${td}text-align:center;">
                        <button class="btn-action" data-wc-del="${r.id}" style="background:#e53935;color:#fff;font-size:0.7rem;padding:0.15rem 0.4rem;">×</button>
                    </td>
                </tr>`;
            }).join('');
            wcBindEvents();
            wcUpdateFilterOptions();
            wcApplyFilter();
        }

        // フィルタ: ドロップダウンの選択肢をデータから動的生成
        function wcUpdateFilterOptions() {
            const koushuSet = new Set();
            const floorSet = new Set();
            const haikanSet = new Set();
            wcData.rows.forEach(r => {
                if (r.koushu) koushuSet.add(r.koushu);
                const fl = r.floorFrom || r.floor || '';
                if (fl) floorSet.add(fl);
                const hk = Array.isArray(r.haikan) ? r.haikan : (r.haikan ? [r.haikan] : []);
                hk.forEach(h => { if (h) haikanSet.add(h); });
            });
            const kSel = document.getElementById('wcFilterKoushu');
            const fSel = document.getElementById('wcFilterFloor');
            const hSel = document.getElementById('wcFilterHaikan');
            if (kSel) {
                const cur = kSel.value;
                kSel.innerHTML = '<option value="">すべて</option>' + [...koushuSet].sort().map(k => `<option value="${k}" ${k===cur?'selected':''}>${k}</option>`).join('');
            }
            if (fSel) {
                const cur = fSel.value;
                const floors = [...floorSet].sort((a,b) => {
                    const na = parseInt(a), nb = parseInt(b);
                    if (!isNaN(na) && !isNaN(nb)) return na - nb;
                    return a.localeCompare(b);
                });
                fSel.innerHTML = '<option value="">すべて</option>' + floors.map(f => `<option value="${f}" ${f===cur?'selected':''}>${f}</option>`).join('');
            }
            if (hSel) {
                const cur = hSel.value;
                hSel.innerHTML = '<option value="">すべて</option>' + [...haikanSet].sort().map(h => `<option value="${h}" ${h===cur?'selected':''}>${h}</option>`).join('');
            }
        }

        // フィルタ適用: 行の表示/非表示 + ケーブル集計
        function wcApplyFilter() {
            const koushuVal = document.getElementById('wcFilterKoushu')?.value || '';
            const floorVal = document.getElementById('wcFilterFloor')?.value || '';
            const haikanVal = document.getElementById('wcFilterHaikan')?.value || '';
            const viaVal = (document.getElementById('wcFilterVia')?.value || '').trim();
            const fromToVal = (document.getElementById('wcFilterFromTo')?.value || '').trim();
            const tbody = document.getElementById('wcBody');
            if (!tbody) return;
            const rows = tbody.querySelectorAll('tr');
            const visibleIndices = [];
            wcData.rows.forEach((r, i) => {
                const fl = r.floorFrom || r.floor || '';
                const hk = Array.isArray(r.haikan) ? r.haikan : (r.haikan ? [r.haikan] : []);
                const matchK = !koushuVal || r.koushu === koushuVal;
                const matchF = !floorVal || fl === floorVal;
                const matchH = !haikanVal || hk.includes(haikanVal);
                let matchVia = true;
                if (viaVal) {
                    const vias = [r.via1, r.via2, r.via3, r.via4, r.via5, r.via6].map(v => v || '');
                    matchVia = vias.some(v => v === viaVal);
                }
                let matchFT = true;
                if (fromToVal) {
                    const fields = [r.floorFrom, r.roomFrom, r.deviceFrom, r.floorTo, r.roomTo, r.deviceTo].map(v => v || '');
                    matchFT = fields.some(v => v.includes(fromToVal));
                }
                const visible = matchK && matchF && matchH && matchVia && matchFT;
                if (rows[i]) rows[i].style.display = visible ? '' : 'none';
                if (visible) visibleIndices.push(i);
            });
            // ケーブル種類別こう長集計
            wcRenderCableSummary(visibleIndices);
        }

        function wcClearFilter() {
            const kSel = document.getElementById('wcFilterKoushu');
            const fSel = document.getElementById('wcFilterFloor');
            const hSel = document.getElementById('wcFilterHaikan');
            const viaSel = document.getElementById('wcFilterVia');
            const ftSel = document.getElementById('wcFilterFromTo');
            if (kSel) kSel.value = '';
            if (fSel) fSel.value = '';
            if (hSel) hSel.value = '';
            if (viaSel) viaSel.value = '';
            if (ftSel) ftSel.value = '';
            wcApplyFilter();
        }

        // ケーブル種類別こう長集計
        function wcRenderCableSummary(visibleIndices) {
            const panel = document.getElementById('wcCableSummary');
            if (!panel) return;
            const cableTotals = {};
            const indices = visibleIndices || wcData.rows.map((_, i) => i);
            indices.forEach(i => {
                const r = wcData.rows[i];
                if (!r) return;
                const len = parseFloat(r.length_m) || 0;
                if (len <= 0) return;
                const cables = Array.isArray(r.haisen) ? r.haisen.filter(c => c) : (r.haisen ? [r.haisen] : []);
                cables.forEach(cable => {
                    if (!cable) return;
                    if (!cableTotals[cable]) cableTotals[cable] = 0;
                    cableTotals[cable] += len;
                });
            });
            const entries = Object.entries(cableTotals).sort((a,b) => a[0].localeCompare(b[0]));
            if (entries.length === 0) {
                panel.style.display = 'none';
                return;
            }
            const totalAll = entries.reduce((s, e) => s + e[1], 0);
            panel.style.display = 'block';
            panel.innerHTML = `<div style="background:#fff3e0;border:1px solid #ffb74d;border-radius:4px;padding:0.4rem 0.6rem;">
                <b style="color:#e65100;">📊 ケーブル種類別こう長集計</b>
                <span style="color:#999;font-size:0.75rem;margin-left:0.5rem;">(${indices.length}行対象)</span>
                <table style="margin-top:0.3rem;border-collapse:collapse;font-size:0.8rem;width:auto;">
                    <tr style="background:#ffe0b2;">
                        <th style="border:1px solid #ffb74d;padding:0.2rem 0.8rem;text-align:left;">ケーブル名</th>
                        <th style="border:1px solid #ffb74d;padding:0.2rem 0.8rem;text-align:right;">こう長合計 [m]</th>
                    </tr>
                    ${entries.map(([name, total]) => `<tr>
                        <td style="border:1px solid #ffcc80;padding:0.2rem 0.8rem;">${name}</td>
                        <td style="border:1px solid #ffcc80;padding:0.2rem 0.8rem;text-align:right;font-weight:bold;">${total.toFixed(1)}</td>
                    </tr>`).join('')}
                    <tr style="background:#ffe0b2;font-weight:bold;">
                        <td style="border:1px solid #ffb74d;padding:0.2rem 0.8rem;">合計</td>
                        <td style="border:1px solid #ffb74d;padding:0.2rem 0.8rem;text-align:right;">${totalAll.toFixed(1)}</td>
                    </tr>
                </table>
            </div>`;
        }

        function wcBindEvents() {
            const tbody = document.getElementById('wcBody');
            if (!tbody || tbody._wcBound) return;
            tbody._wcBound = true;
            // helper: 結合グループの範囲を取得（配管-1/2/3で結合されている行群）
            function wcGetMergeGroup(idx) {
                let start = idx;
                while (start > 0 && (wcData.rows[start].haikanMerge || wcData.rows[start].haikan2Merge || wcData.rows[start].haikan3Merge)) start--;
                let end = start + 1;
                while (end < wcData.rows.length && (wcData.rows[end].haikanMerge || wcData.rows[end].haikan2Merge || wcData.rows[end].haikan3Merge)) end++;
                return { start, end, count: end - start };
            }
            // helper: グループ単位で移動
            function wcMoveGroup(fromStart, groupCount, toIdx) {
                const group = wcData.rows.splice(fromStart, groupCount);
                const insertAt = toIdx > fromStart ? toIdx - groupCount : toIdx;
                const clampedAt = Math.max(0, Math.min(wcData.rows.length, insertAt));
                wcData.rows.splice(clampedAt, 0, ...group);
                wcSaveData(); wcRenderTable();
            }
            // helper: update array field
            function updateArr(row, field, hi, val) {
                if (!Array.isArray(row[field])) row[field] = row[field] ? [row[field]] : [''];
                row[field][hi] = val;
            }
            // NO入力で行移動
            tbody.addEventListener('change', (e) => {
                const noId = e.target.getAttribute('data-wc-no');
                if (!noId) return;
                const fromIdx = wcData.rows.findIndex(x => String(x.id) === String(noId));
                if (fromIdx < 0) return;
                let toIdx = parseInt(e.target.value) - 1;
                if (isNaN(toIdx)) { e.target.value = fromIdx + 1; return; }
                toIdx = Math.max(0, Math.min(wcData.rows.length - 1, toIdx));
                const grp = wcGetMergeGroup(fromIdx);
                if (toIdx >= grp.start && toIdx < grp.end) { e.target.value = fromIdx + 1; return; }
                wcMoveGroup(grp.start, grp.count, toIdx);
            });
            tbody.addEventListener('input', (e) => {
                const id = e.target.getAttribute('data-wc');
                const f = e.target.getAttribute('data-f');
                if (!id || !f) return;
                const row = wcData.rows.find(x => x.id === id);
                if (!row) return;
                if (f === 'length_m' || f === 'length_haikan' || f === 'length_haikan2' || f === 'length_haikan3') row[f] = parseFloat(e.target.value) || '';
                else if (f === 'ordered') row[f] = e.target.checked;
                else if (f === 'haisen' || f === 'haikan' || f === 'haikan2' || f === 'haikan3') {
                    updateArr(row, f, parseInt(e.target.getAttribute('data-hi')||'0'), e.target.value);
                } else row[f] = e.target.value;
                wcSaveData();
            });
            tbody.addEventListener('change', (e) => {
                if (e.target.getAttribute('data-wc-no')) return; // handled above
                const id = e.target.getAttribute('data-wc');
                const f = e.target.getAttribute('data-f');
                if (!id || !f) return;
                const row = wcData.rows.find(x => x.id === id);
                if (!row) return;
                if (f === 'haisen' || f === 'haikan' || f === 'haikan2' || f === 'haikan3') {
                    const hi = parseInt(e.target.getAttribute('data-hi')||'0');
                    updateArr(row, f, hi, e.target.value);
                    if (e.target.value.trim()) {
                        if (f === 'haisen') wcAddCable(e.target.value);
                        else wcAddHaikan(e.target.value);
                    }
                } else if (f === 'ordered') row[f] = e.target.checked;
                else row[f] = e.target.value;
                wcSaveData();
            });
            tbody.addEventListener('click', (e) => {
                const btn = e.target.closest('button');
                if (!btn) return;
                // 行削除
                const delId = btn.getAttribute('data-wc-del');
                if (delId) {
                    // 結合グループの先頭行を削除する場合、次の行のmergeを解除
                    const idx = wcData.rows.findIndex(x => x.id === delId);
                    if (idx >= 0 && idx < wcData.rows.length - 1) {
                        if (wcData.rows[idx + 1].haikanMerge) { wcData.rows[idx + 1].haikanMerge = false; wcData.rows[idx + 1].haikan = wcData.rows[idx].haikan; }
                        if (wcData.rows[idx + 1].haikan2Merge) { wcData.rows[idx + 1].haikan2Merge = false; wcData.rows[idx + 1].haikan2 = wcData.rows[idx].haikan2; }
                        if (wcData.rows[idx + 1].haikan3Merge) { wcData.rows[idx + 1].haikan3Merge = false; wcData.rows[idx + 1].haikan3 = wcData.rows[idx].haikan3; }
                    }
                    wcData.rows = wcData.rows.filter(x => x.id !== delId);
                    wcSaveData(); wcRenderTable(); return;
                }
                // 配線追加 / 配管追加
                for (const field of ['haisen','haikan','haikan2','haikan3']) {
                    const addId = btn.getAttribute(`data-wc-${field}-add`);
                    if (addId) {
                        const row = wcData.rows.find(x => x.id === addId);
                        if (row) {
                            if (!Array.isArray(row[field])) row[field] = row[field] ? [row[field]] : [''];
                            row[field].push('');
                            wcSaveData(); wcRenderTable();
                        }
                        return;
                    }
                    const dId = btn.getAttribute(`data-wc-${field}-del`);
                    if (dId) {
                        const hi = parseInt(btn.getAttribute('data-hi')||'0');
                        const row = wcData.rows.find(x => x.id === dId);
                        if (row && Array.isArray(row[field]) && row[field].length > 1) {
                            row[field].splice(hi, 1);
                            wcSaveData(); wcRenderTable();
                        }
                        return;
                    }
                }
                // 配管-1 結合（グループ末尾の次の行を結合）
                const mergeId = btn.getAttribute('data-wc-merge-toggle');
                if (mergeId) {
                    const idx = wcData.rows.findIndex(x => x.id === mergeId);
                    if (idx >= 0) {
                        let end = idx + 1;
                        while (end < wcData.rows.length && wcData.rows[end].haikanMerge) end++;
                        if (end < wcData.rows.length) {
                            wcData.rows[end].haikanMerge = true;
                            wcSaveData(); wcRenderTable();
                        }
                    }
                    return;
                }
                // 配管-1 結合解除
                const splitId = btn.getAttribute('data-wc-merge-split');
                if (splitId) {
                    const idx = wcData.rows.findIndex(x => x.id === splitId);
                    if (idx >= 0) {
                        for (let j = idx + 1; j < wcData.rows.length; j++) {
                            if (!wcData.rows[j].haikanMerge) break;
                            wcData.rows[j].haikanMerge = false;
                        }
                        wcSaveData(); wcRenderTable();
                    }
                    return;
                }
                // 配管-2 結合
                const merge2Id = btn.getAttribute('data-wc-merge2-toggle');
                if (merge2Id) {
                    const idx = wcData.rows.findIndex(x => x.id === merge2Id);
                    if (idx >= 0) {
                        let end = idx + 1;
                        while (end < wcData.rows.length && wcData.rows[end].haikan2Merge) end++;
                        if (end < wcData.rows.length) {
                            wcData.rows[end].haikan2Merge = true;
                            wcSaveData(); wcRenderTable();
                        }
                    }
                    return;
                }
                // 配管-2 結合解除
                const split2Id = btn.getAttribute('data-wc-merge2-split');
                if (split2Id) {
                    const idx = wcData.rows.findIndex(x => x.id === split2Id);
                    if (idx >= 0) {
                        for (let j = idx + 1; j < wcData.rows.length; j++) {
                            if (!wcData.rows[j].haikan2Merge) break;
                            wcData.rows[j].haikan2Merge = false;
                        }
                        wcSaveData(); wcRenderTable();
                    }
                    return;
                }
                // 配管-3 結合
                const merge3Id = btn.getAttribute('data-wc-merge3-toggle');
                if (merge3Id) {
                    const idx = wcData.rows.findIndex(x => x.id === merge3Id);
                    if (idx >= 0) {
                        let end = idx + 1;
                        while (end < wcData.rows.length && wcData.rows[end].haikan3Merge) end++;
                        if (end < wcData.rows.length) {
                            wcData.rows[end].haikan3Merge = true;
                            wcSaveData(); wcRenderTable();
                        }
                    }
                    return;
                }
                // 配管-3 結合解除
                const split3Id = btn.getAttribute('data-wc-merge3-split');
                if (split3Id) {
                    const idx = wcData.rows.findIndex(x => x.id === split3Id);
                    if (idx >= 0) {
                        for (let j = idx + 1; j < wcData.rows.length; j++) {
                            if (!wcData.rows[j].haikan3Merge) break;
                            wcData.rows[j].haikan3Merge = false;
                        }
                        wcSaveData(); wcRenderTable();
                    }
                    return;
                }
            });
        }

        // CSV インポート
        function wcImportCSV() {
            document.getElementById('wcCsvFileInput').click();
        }
        function wcHandleCSVFile(event) {
            const file = event.target.files[0];
            if (!file) return;
            const reader = new FileReader();
            reader.onload = function(e) {
                const text = e.target.result;
                const lines = text.split(/\r?\n/).filter(l => l.trim());
                if (lines.length < 2) { alert('データがありません'); return; }
                // Skip header row
                const existing = wcData.rows.length;
                let added = 0;
                for (let i = 1; i < lines.length; i++) {
                    const cols = lines[i].split(',').map(c => c.trim().replace(/^"|"$/g,''));
                    if (cols.length < 2 || !cols[0]) continue;
                    const kigou = cols[0] || '';
                    const fusho = cols[1] || '';
                    const from = cols[2] || '';
                    const to = cols[3] || '';
                    const haisen = cols[4] || '';
                    const haikan = cols[5] || '';
                    if (haisen) wcAddCable(haisen);
                    if (haikan) wcAddHaikan(haikan);
                    wcData.rows.push({
                        id: wcNewId(),
                        koushu: wcGuessKoushu(kigou, fusho),
                        kigou, fusho, from, to, haisen: haisen ? [haisen] : [''], haikan: haikan ? [haikan] : [''],
                        length_m: '',
                        ordered: false
                    });
                    added++;
                }
                wcSaveData();
                wcRenderTable();
                alert(added + ' 行をインポートしました（合計 ' + wcData.rows.length + ' 行）');
            };
            reader.readAsText(file, 'UTF-8');
            event.target.value = '';
        }

        // CSV エクスポート
        function wcExportCSV() {
            if (wcData.rows.length === 0) { alert('データがありません'); return; }
            let csv = '工種,記号,負荷名称,自_階,自_部屋,自_機器,経由1,経由2,経由3,経由4,経由5,経由6,至_階,至_部屋,至_機器,配線,配管-1,配管-2,配管-3,こう長_ケーブル[m],こう長_配管1[m],こう長_配管2[m],こう長_配管3[m],注文済\n';
            wcData.rows.forEach(r => {
                const haisenStr = Array.isArray(r.haisen) ? r.haisen.join(' / ') : (r.haisen||'');
                const haikanStr = Array.isArray(r.haikan) ? r.haikan.join(' / ') : (r.haikan||'');
                const haikan2Str = Array.isArray(r.haikan2) ? r.haikan2.join(' / ') : (r.haikan2||'');
                const haikan3Str = Array.isArray(r.haikan3) ? r.haikan3.join(' / ') : (r.haikan3||'');
                csv += [r.koushu, r.kigou, r.fusho, r.floorFrom||'', r.roomFrom||r.from||'', r.deviceFrom||'', r.via1||'', r.via2||'', r.via3||'', r.via4||'', r.via5||'', r.via6||'', r.floorTo||'', r.roomTo||r.to||'', r.deviceTo||'', haisenStr, haikanStr, haikan2Str, haikan3Str, r.length_m||'', r.length_haikan||'', r.length_haikan2||'', r.length_haikan3||'', r.ordered?'済':''].map(v => '"'+(v||'').replace(/"/g,'""')+'"').join(',') + '\n';
            });
            const blob = new Blob(['\uFEFF' + csv], { type: 'text/csv;charset=utf-8' });
            const a = document.createElement('a');
            a.href = URL.createObjectURL(blob);
            a.download = '弱電幹線集計_' + new Date().toISOString().slice(0,10) + '.csv';
            a.click();
        }

        // 全選択トグル
        function wcToggleSelectAll(checked) {
            document.querySelectorAll('.wc-row-cb').forEach(cb => { cb.checked = checked; });
        }

        // 選択行CSV出力
        function wcExportSelectedCSV() {
            const checkedIds = [];
            document.querySelectorAll('.wc-row-cb:checked').forEach(cb => {
                checkedIds.push(cb.getAttribute('data-wc-cb'));
            });
            if (checkedIds.length === 0) { alert('行を選択してください'); return; }
            const selected = wcData.rows.filter(r => checkedIds.includes(String(r.id)));
            let csv = '記号,自,至,配線,配管\n';
            selected.forEach(r => {
                const haisenArr = Array.isArray(r.haisen) ? r.haisen.filter(v=>v) : (r.haisen ? [r.haisen] : ['']);
                if (haisenArr.length === 0) haisenArr.push('');
                const haikanStr = Array.isArray(r.haikan) ? r.haikan.filter(v=>v).join(' / ') : (r.haikan||'');
                // 自: 階+部屋+スペース+機器（階が「外」の場合はスペース+部屋名）
                const fromFloor = r.floorFrom||r.floor||'';
                const fromRoom = r.roomFrom||r.from||'';
                const fromDevice = r.deviceFrom||'';
                let fromStr = '';
                if (fromFloor === '外') {
                    fromStr = fromFloor + ' ' + fromRoom;
                } else if (fromFloor) {
                    fromStr = fromFloor + '階' + fromRoom;
                } else {
                    fromStr = fromRoom;
                }
                if (fromDevice) fromStr += ' ' + fromDevice;
                // 至: 同じルール
                const toFloor = r.floorTo||'';
                const toRoom = r.roomTo||r.to||'';
                const toDevice = r.deviceTo||'';
                let toStr = '';
                if (toFloor === '外') {
                    toStr = toFloor + ' ' + toRoom;
                } else if (toFloor) {
                    toStr = toFloor + '階' + toRoom;
                } else {
                    toStr = toRoom;
                }
                if (toDevice) toStr += ' ' + toDevice;
                // 配線が複数ある場合は行を分けて出力（1行目に全情報、2行目以降は配線のみ）
                haisenArr.forEach((h, idx) => {
                    if (idx === 0) {
                        csv += [r.kigou||'', fromStr, toStr, h, haikanStr].map(v => '"'+(v||'').replace(/"/g,'""')+'"').join(',') + '\n';
                    } else {
                        csv += ['', '', '', h, ''].map(v => '"'+(v||'').replace(/"/g,'""')+'"').join(',') + '\n';
                    }
                });
            });
            const blob = new Blob(['﻿' + csv], { type: 'text/csv;charset=utf-8' });
            const a = document.createElement('a');
            a.href = URL.createObjectURL(blob);
            a.download = '弱電幹線_選択行_' + new Date().toISOString().slice(0,10) + '.csv';
            a.click();
        }

        // レポート出力
        // レポート出力（フィルタ状態を印刷用ページで表示）
        function wcPrintReport() {
            // 現在のフィルタ条件を取得
            const koushuVal = document.getElementById('wcFilterKoushu')?.value || '';
            const floorVal = document.getElementById('wcFilterFloor')?.value || '';
            const haikanVal = document.getElementById('wcFilterHaikan')?.value || '';
            const viaVal = (document.getElementById('wcFilterVia')?.value || '').trim();
            const fromToVal = (document.getElementById('wcFilterFromTo')?.value || '').trim();

            // フィルタ条件でデータ抽出
            const filtered = wcData.rows.filter((r) => {
                const fl = r.floorFrom || r.floor || '';
                const hk = Array.isArray(r.haikan) ? r.haikan : (r.haikan ? [r.haikan] : []);
                const matchK = !koushuVal || r.koushu === koushuVal;
                const matchF = !floorVal || fl === floorVal;
                const matchH = !haikanVal || hk.includes(haikanVal);
                let matchVia = true;
                if (viaVal) {
                    const vias = [r.via1, r.via2, r.via3, r.via4, r.via5, r.via6].map(v => v || '');
                    matchVia = vias.some(v => v === viaVal);
                }
                let matchFT = true;
                if (fromToVal) {
                    const effRoomFrom = r.roomFrom || r.from || '';
                    const effRoomTo = r.roomTo || r.to || '';
                    const fields = [r.floorFrom||'', effRoomFrom, r.deviceFrom||'', r.floorTo||'', effRoomTo, r.deviceTo||''];
                    matchFT = fields.some(v => v.includes(fromToVal));
                }
                return matchK && matchF && matchH && matchVia && matchFT;
            });

            if (filtered.length === 0) { alert('表示対象のデータがありません'); return; }

            // フィルタ条件の表示用テキスト
            const conditions = [];
            if (koushuVal) conditions.push('工種: ' + koushuVal);
            if (floorVal) conditions.push('自の階: ' + floorVal);
            if (haikanVal) conditions.push('配管: ' + haikanVal);
            if (viaVal) conditions.push('経由地: ' + viaVal);
            if (fromToVal) conditions.push('自/至検索: ' + fromToVal);
            const condText = conditions.length > 0 ? conditions.join('　/　') : 'すべて（絞り込みなし）';

            // プロジェクト名
            const projName = (function(){
                try {
                    const pj = JSON.parse(localStorage.getItem('elecCalc:projects') || '[]');
                    const cur = localStorage.getItem('elecCalc:currentProject') || 'proj_default';
                    const found = pj.find(p => p.id === cur);
                    return found ? found.name : '';
                } catch(e) { return ''; }
            })();
            const koujiName = document.getElementById('wcKoujiName')?.value || '';
            const koujiNo = document.getElementById('wcKoujiNo')?.value || '';

            // 配管結合グループ計算（配管-1/2/3）
            function calcMergeGroups(rows, mergeField) {
                const groups = [];
                let gi = 0;
                while (gi < rows.length) {
                    if (rows[gi][mergeField] && gi > 0) { gi++; continue; }
                    let span = 1;
                    while (gi + span < rows.length && rows[gi + span][mergeField]) span++;
                    groups.push({ start: gi, span });
                    gi += span;
                }
                const map = {};
                groups.forEach(g => { map[g.start] = g.span; });
                return map;
            }
            const h1Map = calcMergeGroups(filtered, 'haikanMerge');
            const h2Map = calcMergeGroups(filtered, 'haikan2Merge');
            const h3Map = calcMergeGroups(filtered, 'haikan3Merge');

            // 行HTML生成
            let rowsHtml = '';
            filtered.forEach((r, i) => {
                const bg = i % 2 === 1 ? 'background:#f5f5f5;' : '';
                const haisenStr = Array.isArray(r.haisen) ? r.haisen.filter(v=>v).join('<br>') : (r.haisen||'');
                const haikanStr = Array.isArray(r.haikan) ? r.haikan.filter(v=>v).join('<br>') : (r.haikan||'');
                const haikan2Str = Array.isArray(r.haikan2) ? r.haikan2.filter(v=>v).join('<br>') : (r.haikan2||'');
                const haikan3Str = Array.isArray(r.haikan3) ? r.haikan3.filter(v=>v).join('<br>') : (r.haikan3||'');
                const vias = [r.via1,r.via2,r.via3,r.via4,r.via5,r.via6].filter(v=>v).join(' → ');
                const td = 'border:1px solid #999;padding:2px 4px;font-size:8pt;';

                const isMerged1 = r.haikanMerge && i > 0;
                const span1 = h1Map[i];
                const isMerged2 = r.haikan2Merge && i > 0;
                const span2 = h2Map[i];
                const isMerged3 = r.haikan3Merge && i > 0;
                const span3 = h3Map[i];

                const haikan1Cell = isMerged1 ? '' : `<td style="${td}${span1 > 1 ? 'background:#e8eaf6;font-weight:bold;' : ''}" ${span1 > 1 ? 'rowspan="'+span1+'"' : ''}>${haikanStr}</td>`;
                const haikan2Cell = isMerged2 ? '' : `<td style="${td}${span2 > 1 ? 'background:#e8eaf6;font-weight:bold;' : ''}" ${span2 > 1 ? 'rowspan="'+span2+'"' : ''}>${haikan2Str}</td>`;
                const haikan3Cell = isMerged3 ? '' : `<td style="${td}${span3 > 1 ? 'background:#f3e5f5;font-weight:bold;' : ''}" ${span3 > 1 ? 'rowspan="'+span3+'"' : ''}>${haikan3Str}</td>`;

                rowsHtml += `<tr style="${bg}">
                    <td style="${td}text-align:center;">${i+1}</td>
                    <td style="${td}">${r.koushu||''}</td>
                    <td style="${td}">${r.kigou||''}</td>
                    <td style="${td}">${r.fusho||''}</td>
                    <td style="${td}text-align:center;">${r.floorFrom||r.floor||''}</td>
                    <td style="${td}">${r.roomFrom||r.from||''}</td>
                    <td style="${td}">${r.deviceFrom||''}</td>
                    <td style="${td}color:#666;">${vias}</td>
                    <td style="${td}text-align:center;">${r.floorTo||''}</td>
                    <td style="${td}">${r.roomTo||r.to||''}</td>
                    <td style="${td}">${r.deviceTo||''}</td>
                    <td style="${td}">${haisenStr}</td>
                    ${haikan1Cell}
                    ${haikan2Cell}
                    ${haikan3Cell}
                    <td style="${td}text-align:right;">${r.length_m||''}</td>
                    <td style="${td}text-align:right;">${r.length_haikan||''}</td>
                    <td style="${td}text-align:right;">${r.length_haikan2||''}</td>
                    <td style="${td}text-align:right;">${r.length_haikan3||''}</td>
                    <td style="${td}text-align:center;">${r.ordered ? '✓' : ''}</td>
                </tr>`;
            });

            const now = new Date();
            const dateStr = now.getFullYear() + '/' + (now.getMonth()+1) + '/' + now.getDate();

            const html = `<!DOCTYPE html><html><head><meta charset="utf-8"><title>外構・弱電幹線集計表 レポート</title>
<style>
@page { size: A4 landscape; margin: 10mm; }
