body { font-family: 'Meiryo','MS Gothic',sans-serif; font-size: 9pt; margin: 0; padding: 10px; }
h1 { font-size: 14pt; margin: 0 0 4px 0; text-align: center; }
.meta { font-size: 8pt; color: #555; margin-bottom: 6px; display: flex; justify-content: space-between; }
.filter-info { font-size: 8pt; background: #e8f5e9; padding: 3px 8px; border-radius: 3px; margin-bottom: 6px; }
table { width: 100%; border-collapse: collapse; table-layout: auto; }
th { background: #00695c; color: #fff; border: 1px solid #999; padding: 2px 4px; font-size: 7.5pt; white-space: nowrap; }
th.sub { background: #00796b; }
th.via { background: #37474f; }
th.to { background: #004d40; }
th.haikan2 { background: #1a237e; }
th.haikan3 { background: #4a148c; }
th.koucho { background: #bf360c; }
td { vertical-align: top; }
.footer { font-size: 7pt; color: #999; text-align: right; margin-top: 4px; }
@media print { .no-print { display: none; } }
</style></head><body>
<div class="no-print" style="text-align:right;margin-bottom:8px;">
    <button onclick="window.print()" style="font-size:11pt;padding:6px 20px;background:#00695c;color:#fff;border:none;border-radius:4px;cursor:pointer;">🖨️ 印刷 / PDF保存</button>
    <button onclick="window.close()" style="font-size:11pt;padding:6px 20px;background:#78909c;color:#fff;border:none;border-radius:4px;cursor:pointer;margin-left:8px;">閉じる</button>
</div>
<h1>外構・弱電幹線集計表</h1>
<div class="meta">
    <div>${projName ? 'プロジェクト: ' + projName : ''}${koujiName ? '　工事件名: ' + koujiName : ''}${koujiNo ? '　工事番号: ' + koujiNo : ''}</div>
    <div>出力日: ${dateStr}　件数: ${filtered.length}件</div>
</div>
<div class="filter-info">📋 絞り込み条件: ${condText}</div>
<table>
    <thead>
        <tr>
            <th rowspan="2">No.</th>
            <th rowspan="2">工種</th>
            <th rowspan="2">記号</th>
            <th rowspan="2">負荷名称</th>
            <th class="sub" colspan="3">自</th>
            <th class="via" rowspan="2">経由地</th>
            <th class="to" colspan="3">至</th>
            <th rowspan="2">配線</th>
            <th rowspan="2">配管-1</th>
            <th class="haikan2" rowspan="2">配管-2</th>
            <th class="haikan3" rowspan="2">配管-3</th>
            <th class="koucho" colspan="4">こう長</th>
            <th rowspan="2">注文済</th>
        </tr>
        <tr>
            <th class="sub">階</th><th class="sub">部屋</th><th class="sub">機器</th>
            <th class="to">階</th><th class="to">部屋</th><th class="to">機器</th>
            <th class="koucho">ケーブル</th><th class="koucho">配管-1</th><th class="koucho">配管-2</th><th class="koucho">配管-3</th>
        </tr>
    </thead>
    <tbody>${rowsHtml}</tbody>
</table>
<div class="footer">エル・エル・イー電気株式会社 — 外構・弱電幹線集計表レポート</div>
</body></html>`;

            const w = window.open('', '_blank');
            w.document.write(html);
            w.document.close();
        }

        // 注文書PDF出力 (ブラウザ印刷ベース)
        function wcExportOrder() {
            if (wcData.rows.length === 0) { alert('データがありません'); return; }
            // 項目選択ダイアログを表示
            wcShowOrderSelectDialog();
        }

        function wcShowOrderSelectDialog() {
            // 既存ダイアログがあれば削除
            const old = document.getElementById('wcOrderSelectDialog');
            if (old) old.remove();

            const overlay = document.createElement('div');
            overlay.id = 'wcOrderSelectDialog';
            overlay.style.cssText = 'position:fixed;top:0;left:0;width:100%;height:100%;background:rgba(0,0,0,0.5);z-index:10000;display:flex;align-items:center;justify-content:center;';

            const dialog = document.createElement('div');
            dialog.style.cssText = 'background:#fff;border-radius:8px;padding:20px;max-width:600px;width:90%;max-height:80vh;overflow-y:auto;box-shadow:0 4px 20px rgba(0,0,0,0.3);';

            let listHtml = '<div style="font-size:14px;font-weight:bold;margin-bottom:12px;">注文書に出力する項目を選択</div>';
            listHtml += '<div style="margin-bottom:10px;"><label style="font-size:12px;cursor:pointer;"><input type="checkbox" id="wcOrderSelAll" checked style="transform:scale(1.2);margin-right:4px;">すべて選択</label></div>';
            listHtml += '<div style="border:1px solid #ddd;border-radius:4px;max-height:50vh;overflow-y:auto;">';
            listHtml += '<table style="width:100%;border-collapse:collapse;font-size:12px;">';
            listHtml += '<tr style="background:#e0f2f1;position:sticky;top:0;"><th style="padding:6px;text-align:left;width:30px;"></th><th style="padding:6px;text-align:left;width:30px;">No</th><th style="padding:6px;text-align:left;">記号</th><th style="padding:6px;text-align:left;">配線</th><th style="padding:6px;text-align:right;width:60px;">数量</th></tr>';

            let visCount = 0;
            wcData.rows.forEach((r, i) => {
                if (r.ordered) return; // 注文済は表示しない
                visCount++;
                const cables = Array.isArray(r.haisen) ? r.haisen.filter(h=>h).join(', ') : (r.haisen||'');
                const bg = visCount % 2 === 0 ? 'background:#f5f5f5;' : '';
                listHtml += `<tr style="${bg}">
                    <td style="padding:4px 6px;"><input type="checkbox" class="wcOrderCheck" data-idx="${i}" checked style="transform:scale(1.2);"></td>
                    <td style="padding:4px 6px;text-align:center;">${i+1}</td>
                    <td style="padding:4px 6px;">${r.kigou||''}</td>
                    <td style="padding:4px 6px;">${cables}</td>
                    <td style="padding:4px 6px;text-align:right;">${r.length_m||''}</td>
                </tr>`;
            });
            if (visCount === 0) { alert('未注文の項目がありません'); return; }
            listHtml += '</table></div>';

            listHtml += '<div style="margin-top:14px;display:flex;gap:10px;justify-content:flex-end;">';
            listHtml += '<button id="wcOrderCancel" style="padding:8px 20px;border:1px solid #999;background:#fff;border-radius:4px;cursor:pointer;font-size:13px;">キャンセル</button>';
            listHtml += '<button id="wcOrderConfirm" style="padding:8px 20px;background:#00695c;color:#fff;border:none;border-radius:4px;cursor:pointer;font-size:13px;font-weight:bold;">注文書出力</button>';
            listHtml += '</div>';

            dialog.innerHTML = listHtml;
            overlay.appendChild(dialog);
            document.body.appendChild(overlay);

            // 全選択チェックボックス
            document.getElementById('wcOrderSelAll').addEventListener('change', (e) => {
                document.querySelectorAll('.wcOrderCheck').forEach(cb => cb.checked = e.target.checked);
            });

            // キャンセル
            document.getElementById('wcOrderCancel').addEventListener('click', () => overlay.remove());
            overlay.addEventListener('click', (e) => { if (e.target === overlay) overlay.remove(); });

            // 出力
            document.getElementById('wcOrderConfirm').addEventListener('click', () => {
                const selectedIdx = [];
                document.querySelectorAll('.wcOrderCheck').forEach(cb => {
                    if (cb.checked) selectedIdx.push(parseInt(cb.getAttribute('data-idx')));
                });
                if (selectedIdx.length === 0) { alert('項目を選択してください'); return; }
                overlay.remove();
                wcDoExportOrder(selectedIdx);
            });
        }

        function wcDoExportOrder(selectedIdx) {
            const selectedRows = selectedIdx.map(i => wcData.rows[i]);
            const h = wcData.header || {};
            const atesaki = h.atesaki || document.getElementById('wcAtesakiSelect')?.value || '';
            const tantou = h.tantou || document.getElementById('wcTantouSelect')?.value || '';
            const koujiName = h.koujiName || '';
            const koujiNo = h.koujiNo || '';
            const today = new Date();
            const dateStr = today.getFullYear() + '/' + (today.getMonth()+1) + '/' + today.getDate();

            // 配線を1本ずつ展開 — No.は連番、数量・単位は全行同じ値
            const flatRows = [];
            let seqNo = 0;
            selectedRows.forEach((r) => {
                const cables = Array.isArray(r.haisen) ? r.haisen.filter(h=>h) : (r.haisen ? [r.haisen] : []);
                if (cables.length === 0) cables.push('');
                cables.forEach((cable) => {
                    seqNo++;
                    flatRows.push({
                        no: seqNo,
                        kigou: r.kigou || '',
                        haisen: cable,
                        length_m: r.length_m || ''
                    });
                });
            });

            const maxRows = 25; // A4縦 ヘッダー込みで収まる行数
            let rowsHtml = '';
            const tdS = 'border:1px solid #999;padding:3px 5px;height:18px;';
            flatRows.forEach((fr) => {
                rowsHtml += `<tr>
                    <td style="${tdS}text-align:center;">${fr.no}</td>
                    <td style="${tdS}">${fr.kigou}</td>
                    <td style="${tdS}">${fr.haisen}</td>
                    <td style="${tdS}text-align:right;">${fr.length_m}</td>
                    <td style="${tdS}text-align:center;">m</td>
                </tr>`;
            });
            // 空白罫線行で残りを埋める
            for (let ei = flatRows.length; ei < maxRows; ei++) {
                rowsHtml += `<tr>
                    <td style="${tdS}">&nbsp;</td>
                    <td style="${tdS}">&nbsp;</td>
                    <td style="${tdS}">&nbsp;</td>
                    <td style="${tdS}">&nbsp;</td>
                    <td style="${tdS}">&nbsp;</td>
                </tr>`;
            }

            const win = window.open('','_blank');
            win.document.write(`<!DOCTYPE html><html><head><meta charset="utf-8"><title>注文書</title>
            <style>
                * { box-sizing: border-box; }
                @page { size: 210mm 297mm; margin: 15mm 12mm; }
                body { font-family: 'Yu Gothic', 'Meiryo', sans-serif; font-size: 9pt; margin:0; padding:0; width:186mm; }
                h1 { text-align: center; font-size: 16pt; margin: 0 0 6px 0; }
                .header { display: flex; justify-content: space-between; margin-bottom: 8px; }
                .header-left { font-size: 9pt; }
                .header-right { text-align: right; font-size: 8pt; }
                table { width: 100%; border-collapse: collapse; font-size: 8.5pt; table-layout: fixed; }
                th { background: #00695c; color: #fff; border: 1px solid #999; padding: 4px; }
                @media print { button { display:none; } }
            </style></head><body>
            <button onclick="window.print()" style="margin-bottom:6px;padding:4px 12px;font-size:10pt;cursor:pointer;">印刷</button>
            <h1>注　文　書</h1>
            <div class="header">
                <div class="header-left">
                    <div style="font-size:12pt;margin-bottom:3px;"><b>${atesaki}</b>　御中</div>
                    <div>工事件名：${koujiName}</div>
                    <div>工事番号：${koujiNo}</div>
                    <div style="margin-top:4px;">下記の通り注文いたします</div>
                </div>
                <div class="header-right">
                    <div>作成日：${dateStr}</div>
                    <div>エル・エル・イー電気株式会社</div>
                    <div>〒424-0008</div>
                    <div>静岡市清水区押切８６０－５８</div>
                    <div>TEL：054-346-2910</div>
                    <div>FAX：054-340-8022</div>
                    <div>担当：${tantou}</div>
                </div>
            </div>
            <table>
                <thead><tr>
                    <th style="width:28px;">No.</th><th style="width:28%;">記号</th><th>配線</th><th style="width:50px;">数量</th><th style="width:38px;">単位</th>
                </tr></thead>
                <tbody>${rowsHtml}</tbody>
            </table>
            </body></html>`);
            win.document.close();

            // 出力した項目の注文済チェックを自動ON
            selectedIdx.forEach(i => {
                wcData.rows[i].ordered = true;
            });
            wcSaveData();
            wcRenderTable();
        }

        // 初期化
        function wcInit() {
            wcRenderSelects();
            wcRenderTable();
        }

        // TRANSFORMER FUNCTIONS
        // 補正係数テーブル（図2-1 電灯負荷、図2-2 動力負荷）- Excelマスターデータ準拠
        // 建築設備設計基準（国交省 電気設備工事編 令和7年版）
        // 第8章 受変電設備 2-1 負荷容量の算定 図2-1（電灯変圧器補正係数）
        //   f1: 照明 ΣL / f2: コンセント ΣC(OA・FC除く) / f3: ファンコイル用ΣFC
        //   横軸は各負荷の合計容量[kVA]
        const CORRECTION_TABLE_LIGHTING = [
            { kva: 0,   f1: 1.00, f2: 0.80, f3: 0.60 },
            { kva: 10,  f1: 0.94, f2: 0.78, f3: 0.55 },
            { kva: 20,  f1: 0.86, f2: 0.76, f3: 0.40 },
            { kva: 40,  f1: 0.81, f2: 0.74, f3: 0.34 },
            { kva: 80,  f1: 0.78, f2: 0.72, f3: 0.30 },
            { kva: 120, f1: 0.76, f2: 0.70, f3: 0.29 },
            { kva: 160, f1: 0.75, f2: 0.69, f3: 0.28 },
            { kva: 200, f1: 0.75, f2: 0.68, f3: 0.27 }
        ];
        // 図2-2（動力変圧器補正係数）
        //   f5: Pa=冷凍機・パッケージ形空調機・エレベーター
        //   f6: Pb=空調及び換気（パッケージ形空調除く）
        //   f7: Pc=衛生関係その他
        const CORRECTION_TABLE_MOTOR = [
            { kva: 0,   f5: 1.00, f6: 0.83, f7: 0.21 },
            { kva: 40,  f5: 0.98, f6: 0.79, f7: 0.21 },
            { kva: 80,  f5: 0.96, f6: 0.76, f7: 0.21 },
            { kva: 120, f5: 0.95, f6: 0.75, f7: 0.21 },
            { kva: 160, f5: 0.94, f6: 0.75, f7: 0.21 },
            { kva: 200, f5: 0.94, f6: 0.75, f7: 0.21 }
        ];

        function interpolate(table, load, field) {
            if (load <= table[0].kva) return table[0][field];
            for (let i = 1; i < table.length; i++) {
                if (load <= table[i].kva) {
                    const prev = table[i - 1];
                    const curr = table[i];
                    const ratio = (load - prev.kva) / (curr.kva - prev.kva);
                    return prev[field] + ratio * (curr[field] - prev[field]);
                }
            }
            return table[table.length - 1][field];
        }

        function getCorrectionF1(totalLighting) { return interpolate(CORRECTION_TABLE_LIGHTING, totalLighting, 'f1'); }
        function getCorrectionF2(totalOutlet) { return interpolate(CORRECTION_TABLE_LIGHTING, totalOutlet, 'f2'); }
        function getCorrectionF3(totalFC) { return interpolate(CORRECTION_TABLE_LIGHTING, totalFC, 'f3'); }
        function getCorrectionF4(totalOA) { return 1.0; }
        function getCorrectionF5(totalPa) { return interpolate(CORRECTION_TABLE_MOTOR, totalPa, 'f5'); }
        function getCorrectionF6(totalPb) { return interpolate(CORRECTION_TABLE_MOTOR, totalPb, 'f6'); }
        function getCorrectionF7(totalPc) { return interpolate(CORRECTION_TABLE_MOTOR, totalPc, 'f7'); }

        function renderTransformerCalculation() {
            // 回路DBから電灯負荷を自動集計
            let sumLighting = 0, sumOutlet = 0, sumFC = 0, sumOA = 0;
            // 動力負荷を回路DBから集計（loadKindでPa/Pb/Pc分類）
            let sumPa = 0, sumPb = 0, sumPc = 0;
            allCircuits.forEach(c => {
                sumLighting += (c.lighting || 0);
                sumOutlet += (c.outlet || 0);
                sumFC += (c.fc || 0);
                sumOA += (c.oa || 0);
                if (c.category === '動力') {
                    // 動力回路の kVA を meta から算出: Im×√3×V/1000 × count
                    const meta = getMotorMeta(c.id);
                    const im = resolveMotorIm(meta, { allowOverride: false }).im || 0;
                    const count = meta.count || 1;
                    const kva = Math.sqrt(3) * 200 * im * count / 1000;
                    const kind = meta.loadKind || 'Pa';
                    if (kind === 'Pa') sumPa += kva;
                    else if (kind === 'Pb') sumPb += kva;
                    else if (kind === 'Pc') sumPc += kva;
                    // 'other' は計算書に集計しない（個別に扱う前提）
                }
            });

            // DB集計値を表示（手動上書き可能なフィールドにセット）
            const lightingEl = document.getElementById('lightingLoad');
            const outletEl = document.getElementById('outletLoad');
            const fcEl = document.getElementById('fcLoad');
            const oaEl = document.getElementById('oaLoad');
            const motorPaEl = document.getElementById('motorPa');
            const motorPbEl = document.getElementById('motorPb');
            const motorPcEl = document.getElementById('motorPc');

            // DB集計値を表示
            document.getElementById('lightingDbValue').textContent = sumLighting.toFixed(2);
            document.getElementById('outletDbValue').textContent = sumOutlet.toFixed(2);
            document.getElementById('fcDbValue').textContent = sumFC.toFixed(2);
            document.getElementById('oaDbValue').textContent = sumOA.toFixed(2);
            const paDbEl = document.getElementById('motorPaDbValue');
            const pbDbEl = document.getElementById('motorPbDbValue');
            const pcDbEl = document.getElementById('motorPcDbValue');
            if (paDbEl) paDbEl.textContent = sumPa.toFixed(2);
            if (pbDbEl) pbDbEl.textContent = sumPb.toFixed(2);
            if (pcDbEl) pcDbEl.textContent = sumPc.toFixed(2);

            // 手動上書きがなければDB値を使用
            if (!lightingEl.dataset.manual) lightingEl.value = sumLighting.toFixed(2);
            if (!outletEl.dataset.manual) outletEl.value = sumOutlet.toFixed(2);
            if (!fcEl.dataset.manual) fcEl.value = sumFC.toFixed(2);
            if (!oaEl.dataset.manual) oaEl.value = sumOA.toFixed(2);
            if (motorPaEl && !motorPaEl.dataset.manual) motorPaEl.value = sumPa.toFixed(2);
            if (motorPbEl && !motorPbEl.dataset.manual) motorPbEl.value = sumPb.toFixed(2);
            if (motorPcEl && !motorPcEl.dataset.manual) motorPcEl.value = sumPc.toFixed(2);

            updateTransformerCalculation();
            // トランス別内訳を再描画
            try { renderTransformerBreakdown(); } catch(e) { console.error('breakdown render:', e); }
            try { renderTransformerTlBreakdown(); } catch(e) { console.error('Tl breakdown render:', e); }
            try { renderTransformerTmBreakdown(); } catch(e) { console.error('Tm breakdown render:', e); }
        }

        // ====== ①-1 トランス別 Tl 内訳 (補正係数適用) ======
        function renderTransformerTlBreakdown() {
            const container = document.getElementById('transformerTlBreakdownContainer');
            if (!container) return;
            if (!Array.isArray(transformers) || transformers.length === 0) {
                container.innerHTML = `<div style="padding:0.6rem;background:#fff3e0;border-left:4px solid #ff9800;border-radius:3px;font-size:0.78rem;color:#555;">登録されたトランスがありません。</div>`;
                return;
            }
            const acc = {};
            transformers.forEach(t => { acc[t.id] = { lighting:0, outlet:0, fc:0, oa:0, panels:new Set(), count:0 }; });
            const unassigned = { lighting:0, outlet:0, fc:0, oa:0, panels:new Set(), count:0 };
            (allCircuits || []).forEach(c => {
                if (c.category === '動力') return;
                const trId = resolveCircuitTransformerId(c);
                const b = (trId && acc[trId]) ? acc[trId] : unassigned;
                b.lighting += (c.lighting || 0);
                b.outlet   += (c.outlet   || 0);
                b.fc       += (c.fc       || 0);
                b.oa       += (c.oa       || 0);
                if (c.panel_name) b.panels.add(c.panel_name);
                b.count++;
            });
            const fmt = v => (Number(v) || 0).toFixed(2);
            let html = `<table style="width:100%;border-collapse:collapse;font-size:0.78rem;">
                <thead><tr style="background:#e3f2fd;">
                    <th style="border:1px solid #bbb;padding:0.3rem;">トランス</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">定格[kVA]</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">ΣL</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">f₁</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">L×f₁</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">ΣC</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">f₂</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">C×f₂</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">ΣFC</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">f₃</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">FC×f₃</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">ΣOA</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">f₄</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;background:#bbdefb;">T<sub>l</sub>[kVA]</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">負荷率</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;text-align:left;">紐付け</th>
                </tr></thead><tbody>`;
            const row = (label, kva, b, isUn) => {
                const f1 = getCorrectionF1(b.lighting);
                const f2 = getCorrectionF2(b.outlet);
                const f3 = getCorrectionF3(b.fc);
                const f4 = 1.0;
                const Lc = b.lighting * f1;
                const Cc = b.outlet   * f2;
                const Fc = b.fc       * f3;
                const Oc = b.oa       * f4;
                const Tl = Lc + Cc + Fc + Oc;
                const rate = (kva > 0) ? (Tl / kva * 100) : 0;
                const rateColor = isUn ? '#888' : (rate > 100 ? '#d32f2f' : rate > 80 ? '#f57c00' : '#2e7d32');
                const panels = Array.from(b.panels || []).join(', ') || '—';
                return `<tr style="background:${isUn?'#fafafa':'#fff'};">
                    <td style="border:1px solid #ddd;padding:0.3rem;"><strong>${label}</strong></td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;">${isUn?'—':kva.toFixed(0)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;">${fmt(b.lighting)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;color:#666;">${f1.toFixed(2)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;">${fmt(Lc)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;">${fmt(b.outlet)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;color:#666;">${f2.toFixed(2)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;">${fmt(Cc)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;">${fmt(b.fc)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;color:#666;">${f3.toFixed(2)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;">${fmt(Fc)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;">${fmt(b.oa)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;color:#666;">${f4.toFixed(2)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;background:#e3f2fd;font-weight:bold;">${Tl.toFixed(2)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;font-weight:bold;color:${rateColor};">${isUn?'—':rate.toFixed(1)+'%'}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;font-size:0.7rem;color:#666;">${panels}<br><span style="color:#888;">回路:${b.count}</span></td>
                </tr>`;
            };
            transformers.forEach(t => {
                const label = `${t.name || '-'} <small style="color:#888;">${t.phase||''} ${t.usage||''}</small>`;
                html += row(label, Number(t.rated_kva)||0, acc[t.id], false);
            });
            if (unassigned.count > 0) html += row('<span style="color:#d32f2f;">⚠ 未割当</span>', 0, unassigned, true);
            html += `</tbody></table>`;
            container.innerHTML = html;
        }

        // ====== ②-1 トランス別 Tm 内訳 (補正係数適用) ======
        function renderTransformerTmBreakdown() {
            const container = document.getElementById('transformerTmBreakdownContainer');
            if (!container) return;
            if (!Array.isArray(transformers) || transformers.length === 0) {
                container.innerHTML = `<div style="padding:0.6rem;background:#fff3e0;border-left:4px solid #ff9800;border-radius:3px;font-size:0.78rem;color:#555;">登録されたトランスがありません。</div>`;
                return;
            }
            const acc = {};
            transformers.forEach(t => { acc[t.id] = { Pa:0, Pb:0, Pc:0, other:0, panels:new Set(), count:0 }; });
            const unassigned = { Pa:0, Pb:0, Pc:0, other:0, panels:new Set(), count:0 };
            (allCircuits || []).forEach(c => {
                if (c.category !== '動力') return;
                const meta = getMotorMeta(c.id);
                const im = resolveMotorIm(meta, { allowOverride: false }).im || 0;
                const count = meta.count || 1;
                const kva = Math.sqrt(3) * 200 * im * count / 1000;
                const kind = meta.loadKind || 'Pa';
                const trId = resolveCircuitTransformerId(c);
                const b = (trId && acc[trId]) ? acc[trId] : unassigned;
                if (kind === 'Pa' || kind === 'Pb' || kind === 'Pc') b[kind] += kva;
                else b.other += kva;
                if (c.panel_name) b.panels.add(c.panel_name);
                b.count++;
            });
            const fmt = v => (Number(v) || 0).toFixed(2);
            let html = `<table style="width:100%;border-collapse:collapse;font-size:0.78rem;">
                <thead><tr style="background:#ffe0b2;">
                    <th style="border:1px solid #bbb;padding:0.3rem;">トランス</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">定格[kVA]</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">ΣPa</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">f₅</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">Pa×f₅</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">ΣPb</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">f₆</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">Pb×f₆</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">ΣPc</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">f₇</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">Pc×f₇</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;background:#ffcc80;">T<sub>m</sub>[kVA]</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;">負荷率</th>
                    <th style="border:1px solid #bbb;padding:0.3rem;text-align:left;">紐付け</th>
                </tr></thead><tbody>`;
            const row = (label, kva, b, isUn) => {
                const f5 = getCorrectionF5(b.Pa);
                const f6 = getCorrectionF6(b.Pb);
                const f7 = getCorrectionF7(b.Pc);
                const Pac = b.Pa * f5;
                const Pbc = b.Pb * f6;
                const Pcc = b.Pc * f7;
                const Tm = Pac + Pbc + Pcc;
                const rate = (kva > 0) ? (Tm / kva * 100) : 0;
                const rateColor = isUn ? '#888' : (rate > 100 ? '#d32f2f' : rate > 80 ? '#f57c00' : '#2e7d32');
                const panels = Array.from(b.panels || []).join(', ') || '—';
                return `<tr style="background:${isUn?'#fafafa':'#fff'};">
                    <td style="border:1px solid #ddd;padding:0.3rem;"><strong>${label}</strong></td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;">${isUn?'—':kva.toFixed(0)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;">${fmt(b.Pa)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;color:#666;">${f5.toFixed(2)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;">${fmt(Pac)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;">${fmt(b.Pb)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;color:#666;">${f6.toFixed(2)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;">${fmt(Pbc)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;">${fmt(b.Pc)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;color:#666;">${f7.toFixed(2)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;">${fmt(Pcc)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;background:#fff3e0;font-weight:bold;">${Tm.toFixed(2)}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;text-align:right;font-weight:bold;color:${rateColor};">${isUn?'—':rate.toFixed(1)+'%'}</td>
                    <td style="border:1px solid #ddd;padding:0.3rem;font-size:0.7rem;color:#666;">${panels}<br><span style="color:#888;">回路:${b.count}</span></td>
                </tr>`;
            };
            transformers.forEach(t => {
                const label = `${t.name || '-'} <small style="color:#888;">${t.phase||''} ${t.usage||''}</small>`;
                html += row(label, Number(t.rated_kva)||0, acc[t.id], false);
            });
            if (unassigned.count > 0) html += row('<span style="color:#d32f2f;">⚠ 未割当</span>', 0, unassigned, true);
            html += `</tbody></table>`;
            container.innerHTML = html;
        }

        // 回路 → 分電盤 → 幹線 → トランス のチェーンを辿って root transformer を返す
        function resolveCircuitTransformerId(circuit) {
            if (!circuit || !circuit.panel_name) return null;
            // 分電盤名と一致する load_name を持つ幹線（load_type=panel）を検索
            const feeders = (typeof allFeeders !== 'undefined' && allFeeders) ? allFeeders : [];
            const feeder = feeders.find(f => f.load_name === circuit.panel_name && (f.load_type === 'panel' || !f.load_type));
            if (!feeder) return null;
            // feeder の source_transformer_id を最大5階層まで辿る（branch親が幹線の場合）
            const visited = new Set();
            let cur = feeder;
            for (let i = 0; i < 6 && cur; i++) {
                if (visited.has(cur.id)) break;
                visited.add(cur.id);
                const fd = (typeof localFeederData !== 'undefined' ? localFeederData[cur.id] : null) || {};
                const srcType = fd.source_type || 'cubicle';
                if (srcType === 'transformer' && fd.source_transformer_id) return fd.source_transformer_id;
                if (srcType === 'branch' && fd.source_circuit_id) {
                    // 親幹線を参照（source_circuit_id は親幹線 ID）
                    const parent = feeders.find(x => x.id === fd.source_circuit_id);
                    if (!parent) break;
                    cur = parent;
                    continue;
                }
                break;
            }
            return null;
        }

        function renderTransformerBreakdown() {
            const container = document.getElementById('transformerBreakdownContainer');
            if (!container) return;
            if (!Array.isArray(transformers) || transformers.length === 0) {
                container.innerHTML = `<div style="padding:0.8rem;background:#fff3e0;border-left:4px solid #ff9800;border-radius:4px;font-size:0.85rem;color:#555;">登録されたトランスがありません。「⑨ 受変電機器台帳」からトランスを登録してください。</div>`;
                return;
            }
            // 集計用アキュムレータ
            const acc = {};
            const init = () => ({ lighting:0, outlet:0, fc:0, oa:0, Pa:0, Pb:0, Pc:0, other:0, count:0, panels:new Set() });
            transformers.forEach(t => { acc[t.id] = init(); });
            const unassigned = init();

            (allCircuits || []).forEach(c => {
                const trId = resolveCircuitTransformerId(c);
                const bucket = trId && acc[trId] ? acc[trId] : unassigned;
                bucket.count++;
                if (c.panel_name) bucket.panels.add(c.panel_name);
                if (c.category === '動力') {
                    const meta = getMotorMeta(c.id);
                    const im = resolveMotorIm(meta, { allowOverride: false }).im || 0;
                    const kva = Math.sqrt(3) * 200 * im * (meta.count || 1) / 1000;
                    const kind = meta.loadKind || 'Pa';
                    if (kind === 'Pa' || kind === 'Pb' || kind === 'Pc' || kind === 'other') bucket[kind] += kva;
                    else bucket.other += kva;
                } else {
                    bucket.lighting += (c.lighting || 0);
                    bucket.outlet += (c.outlet || 0);
                    bucket.fc += (c.fc || 0);
                    bucket.oa += (c.oa || 0);
                }
            });

            // ヘッダ
            let html = `<table style="width:100%;border-collapse:collapse;font-size:0.82rem;">
                <thead>
                    <tr style="background:#e3f2fd;">
                        <th style="border:1px solid #bbb;padding:0.4rem;text-align:left;">トランス</th>
                        <th style="border:1px solid #bbb;padding:0.4rem;text-align:right;">定格[kVA]</th>
                        <th style="border:1px solid #bbb;padding:0.4rem;text-align:right;">照明<br>ΣL</th>
                        <th style="border:1px solid #bbb;padding:0.4rem;text-align:right;">ｺﾝｾﾝﾄ<br>ΣC</th>
                        <th style="border:1px solid #bbb;padding:0.4rem;text-align:right;">FC<br>ΣFC</th>
                        <th style="border:1px solid #bbb;padding:0.4rem;text-align:right;">OA<br>ΣOA</th>
                        <th style="border:1px solid #bbb;padding:0.4rem;text-align:right;">冷凍機等<br>ΣPa</th>
                        <th style="border:1px solid #bbb;padding:0.4rem;text-align:right;">空調換気<br>ΣPb</th>
                        <th style="border:1px solid #bbb;padding:0.4rem;text-align:right;">衛生等<br>ΣPc</th>
                        <th style="border:1px solid #bbb;padding:0.4rem;text-align:right;">合計<br>[kVA]</th>
                        <th style="border:1px solid #bbb;padding:0.4rem;text-align:right;">負荷率<br>[%]</th>
                        <th style="border:1px solid #bbb;padding:0.4rem;text-align:left;">紐付け分電盤 / 回路数</th>
                    </tr>
                </thead>
                <tbody>`;

            const fmt = v => (Number(v) || 0).toFixed(2);
            const renderRow = (label, kva, bucket, isUnassigned) => {
                const total = bucket.lighting + bucket.outlet + bucket.fc + bucket.oa + bucket.Pa + bucket.Pb + bucket.Pc;
                const rate = (kva > 0) ? (total / kva * 100) : 0;
                const rateColor = isUnassigned ? '#888' : (rate > 100 ? '#d32f2f' : rate > 80 ? '#f57c00' : '#2e7d32');
                const bg = isUnassigned ? '#fafafa' : '#fff';
                const panelsList = Array.from(bucket.panels || []).join(', ') || '—';
                return `<tr style="background:${bg};">
                    <td style="border:1px solid #ddd;padding:0.35rem;"><strong>${label}</strong></td>
                    <td style="border:1px solid #ddd;padding:0.35rem;text-align:right;">${isUnassigned ? '—' : kva.toFixed(0)}</td>
                    <td style="border:1px solid #ddd;padding:0.35rem;text-align:right;">${fmt(bucket.lighting)}</td>
                    <td style="border:1px solid #ddd;padding:0.35rem;text-align:right;">${fmt(bucket.outlet)}</td>
                    <td style="border:1px solid #ddd;padding:0.35rem;text-align:right;">${fmt(bucket.fc)}</td>
                    <td style="border:1px solid #ddd;padding:0.35rem;text-align:right;">${fmt(bucket.oa)}</td>
                    <td style="border:1px solid #ddd;padding:0.35rem;text-align:right;background:#fff8e1;">${fmt(bucket.Pa)}</td>
                    <td style="border:1px solid #ddd;padding:0.35rem;text-align:right;background:#fff8e1;">${fmt(bucket.Pb)}</td>
                    <td style="border:1px solid #ddd;padding:0.35rem;text-align:right;background:#fff8e1;">${fmt(bucket.Pc)}</td>
                    <td style="border:1px solid #ddd;padding:0.35rem;text-align:right;font-weight:bold;background:#e3f2fd;">${total.toFixed(2)}</td>
                    <td style="border:1px solid #ddd;padding:0.35rem;text-align:right;font-weight:bold;color:${rateColor};">${isUnassigned ? '—' : rate.toFixed(1) + '%'}</td>
                    <td style="border:1px solid #ddd;padding:0.35rem;font-size:0.72rem;color:#555;">${panelsList}<br><span style="color:#888;">回路数: ${bucket.count}</span></td>
                </tr>`;
            };

            transformers.forEach(t => {
                const label = `${t.name || '-'} <small style="color:#888;">${t.phase || ''} ${t.usage || ''}</small>`;
                html += renderRow(label, Number(t.rated_kva) || 0, acc[t.id], false);
            });
            if (unassigned.count > 0) {
                html += renderRow('<span style="color:#d32f2f;">⚠ 未割当</span>', 0, unassigned, true);
            }
            html += `</tbody></table>`;

            if (unassigned.count > 0) {
                html += `<div style="margin-top:0.5rem;padding:0.5rem;background:#fff3e0;border-left:4px solid #ff9800;border-radius:3px;font-size:0.78rem;color:#555;">
                    <strong>⚠ 未割当回路: ${unassigned.count} 回路</strong> — 幹線計算書で各幹線の「電源」を該当トランスに設定し、幹線の load_name を分電盤名と一致させてください。
                </div>`;
            }
            container.innerHTML = html;
        }

        // ===== トランス登録 UI =====
        function renderTransformerList() {
            const tbody = document.getElementById('transformerListBody');
            if (!tbody) return;
            if (transformers.length === 0) {
                tbody.innerHTML = `<tr><td colspan="11" style="border:1px solid #ddd;padding:1rem;text-align:center;color:#888;">登録されたトランスはありません。「＋ トランスを登録」から追加してください。</td></tr>`;
                return;
            }
            tbody.innerHTML = transformers.map(tr => {
                const In = calcTransformerRatedCurrent(tr);
                const Isc = calcIscAtSecondary(tr);
                return `<tr>
                    <td style="border:1px solid #ddd;padding:0.4rem;"><strong>${tr.name || '-'}</strong><br><small style="color:#888;">${tr.type || ''}</small></td>
                    <td style="border:1px solid #ddd;padding:0.4rem;text-align:center;">${tr.phase || '-'}</td>
                    <td style="border:1px solid #ddd;padding:0.4rem;text-align:center;">${tr.connection || '-'}</td>
                    <td style="border:1px solid #ddd;padding:0.4rem;text-align:right;">${Number(tr.rated_kva || 0).toFixed(0)}</td>
                    <td style="border:1px solid #ddd;padding:0.4rem;text-align:right;">${tr.primary_voltage || '-'}</td>
                    <td style="border:1px solid #ddd;padding:0.4rem;text-align:right;">${tr.secondary_voltage || '-'}</td>
                    <td style="border:1px solid #ddd;padding:0.4rem;text-align:right;">${Number(tr.percent_z || 0).toFixed(2)}</td>
                    <td style="border:1px solid #ddd;padding:0.4rem;text-align:right;">${In.toFixed(1)}</td>
                    <td style="border:1px solid #ddd;padding:0.4rem;text-align:right;background:#fff3e0;"><strong>${Isc.toFixed(2)}</strong></td>
                    <td style="border:1px solid #ddd;padding:0.4rem;text-align:center;">${tr.usage || '-'}</td>
                    <td style="border:1px solid #ddd;padding:0.4rem;text-align:center;white-space:nowrap;">
                        <button class="btn-action" style="background:#1976d2;color:#fff;padding:0.2rem 0.5rem;font-size:0.75rem;" onclick="openTransformerEditModal('${tr.id}')">編集</button>
                        <button class="btn-action" style="background:#d32f2f;color:#fff;padding:0.2rem 0.5rem;font-size:0.75rem;" onclick="handleDeleteTransformer('${tr.id}')">削除</button>
                    </td>
                </tr>`;
            }).join('');
        }

        let _editingTransformerId = null;
        function populateTransformerKvaOptions(phase) {
            const sel = document.getElementById('trKva');
            if (!sel) return;
            const arr = (phase === '三相3W') ? TRANSFORMER_STANDARD_KVA_3PHASE : TRANSFORMER_STANDARD_KVA_1PHASE;
            const prev = sel.value;
            sel.innerHTML = arr.map(v => `<option value="${v}">${v}</option>`).join('');
            if (arr.map(String).includes(prev)) sel.value = prev;
        }
        function updateTransformerPreview() {
            const draft = readTransformerForm();
            const In = calcTransformerRatedCurrent(draft);
            const Isc = calcIscAtSecondary(draft);
            const el = document.getElementById('trPreview');
            if (el) el.innerHTML = `In ＝ <strong>${In.toFixed(1)} A</strong>　　Isc (2次端) ＝ <strong>${Isc.toFixed(2)} kA</strong>　　<small style="color:#666;">(Isc = In × 100/%Z)</small>`;
        }
        function readTransformerForm() {
            return {
                name: document.getElementById('trName').value.trim(),
                type: document.getElementById('trType').value,
                phase: document.getElementById('trPhase').value,
                connection: document.getElementById('trConnection').value,
                rated_kva: parseFloat(document.getElementById('trKva').value) || 0,
                primary_voltage: parseFloat(document.getElementById('trV1').value) || 0,
                secondary_voltage: parseFloat(document.getElementById('trV2').value) || 0,
                frequency: parseFloat(document.getElementById('trFreq').value) || 60,
                percent_z: parseFloat(document.getElementById('trPercentZ').value) || 0,
                percent_r: parseFloat(document.getElementById('trPercentR').value) || 0,
                percent_x: parseFloat(document.getElementById('trPercentX').value) || 0,
                usage: document.getElementById('trUsage').value,
                location: document.getElementById('trLocation').value.trim(),
                manufacturer: document.getElementById('trMaker').value.trim(),
                model: document.getElementById('trModel').value.trim(),
                note: document.getElementById('trNote').value.trim()
            };
        }
        function writeTransformerForm(tr) {
            document.getElementById('trName').value = tr.name || '';
            document.getElementById('trType').value = tr.type || 'モールド';
            document.getElementById('trPhase').value = tr.phase || '三相3W';
            document.getElementById('trConnection').value = tr.connection || 'Δ-Y';
            populateTransformerKvaOptions(tr.phase || '三相3W');
            document.getElementById('trKva').value = tr.rated_kva || ((tr.phase === '三相3W') ? 200 : 50);
            document.getElementById('trV1').value = tr.primary_voltage || 6600;
            document.getElementById('trV2').value = tr.secondary_voltage || ((tr.phase === '三相3W') ? 210 : 210);
            document.getElementById('trFreq').value = tr.frequency || 60;
            document.getElementById('trPercentZ').value = tr.percent_z || 5.0;
            document.getElementById('trPercentR').value = tr.percent_r || 1.0;
            document.getElementById('trPercentX').value = tr.percent_x || 4.9;
            document.getElementById('trUsage').value = tr.usage || '共用';
            document.getElementById('trLocation').value = tr.location || '';
            document.getElementById('trMaker').value = tr.manufacturer || '';
            document.getElementById('trModel').value = tr.model || '';
            document.getElementById('trNote').value = tr.note || '';
        }
        function autoFillDefaultPercentZ() {
            const phase = document.getElementById('trPhase').value;
            const kva = parseFloat(document.getElementById('trKva').value) || 0;
            const tbl = TRANSFORMER_DEFAULT_PERCENT_Z[phase] || {};
            if (tbl[kva] != null) {
                document.getElementById('trPercentZ').value = tbl[kva];
                const pz = tbl[kva];
                // R:X = 約1:4.9 の目安（モールド）で分配
                const pr = +(pz * 0.2).toFixed(2);
                const px = +(Math.sqrt(Math.max(pz*pz - pr*pr, 0))).toFixed(2);
                document.getElementById('trPercentR').value = pr;
                document.getElementById('trPercentX').value = px;
            }
            updateTransformerPreview();
        }
        function openTransformerEditModal(id) {
            _editingTransformerId = id || null;
            const tr = id ? getTransformerById(id) : {};
            if (!tr) return;
            document.getElementById('transformerEditTitle').textContent = id ? 'トランス編集' : 'トランス登録';
            writeTransformerForm(tr || {});
            updateTransformerPreview();
            document.getElementById('transformerEditModal').style.display = 'flex';
        }
        function closeTransformerEditModal() {
            document.getElementById('transformerEditModal').style.display = 'none';
            _editingTransformerId = null;
        }
        function handleDeleteTransformer(id) {
            const tr = getTransformerById(id);
            if (!tr) return;
            if (!confirm(`トランス「${tr.name}」を削除しますか？この操作は取り消せません。`)) return;
            deleteTransformer(id);
            renderTransformerList();
            // 幹線側の参照もクリア
            let dirty = false;
            for (const fid in localFeederData) {
                if (localFeederData[fid].source_type === 'transformer' && localFeederData[fid].source_transformer_id === id) {
                    localFeederData[fid].source_type = 'cubicle';
                    localFeederData[fid].source_transformer_id = null;
                    dirty = true;
                }
            }
            if (dirty) { saveLocalFeederData(); if (typeof renderFeeders === 'function') renderFeeders(); }
        }
        window.openTransformerEditModal = openTransformerEditModal;
        window.handleDeleteTransformer = handleDeleteTransformer;

        function initTransformerRegistryUI() {
            const btnAdd = document.getElementById('btnAddTransformer');
            if (btnAdd) btnAdd.addEventListener('click', () => openTransformerEditModal(null));
            const btnCancel = document.getElementById('btnTransformerEditCancel');
            if (btnCancel) btnCancel.addEventListener('click', closeTransformerEditModal);
            const btnSave = document.getElementById('btnTransformerEditSave');
            if (btnSave) btnSave.addEventListener('click', () => {
                const data = readTransformerForm();
                if (!data.name) { alert('名称を入力してください'); return; }
                if (!data.rated_kva) { alert('定格容量を選択してください'); return; }
                if (_editingTransformerId) updateTransformer(_editingTransformerId, data);
                else addTransformer(data);
                closeTransformerEditModal();
                renderTransformerList();
                if (typeof renderFeeders === 'function') renderFeeders();
            });
            const btnImport = document.getElementById('btnImportTransformerFromEs');
            if (btnImport) btnImport.addEventListener('click', () => {
                const esVal = parseFloat(document.getElementById('totalEsValue')?.textContent) || 0;
                if (!esVal) { alert('先に Es（受変電設備容量）を算出してください'); return; }
                // 直近の標準容量を選定（三相）
                const std = TRANSFORMER_STANDARD_KVA_3PHASE.find(v => v >= esVal) || TRANSFORMER_STANDARD_KVA_3PHASE.slice(-1)[0];
                openTransformerEditModal(null);
                document.getElementById('trName').value = 'T' + (transformers.length + 1);
                document.getElementById('trPhase').value = '三相3W';
                populateTransformerKvaOptions('三相3W');
                document.getElementById('trKva').value = std;
                document.getElementById('trUsage').value = '共用';
                autoFillDefaultPercentZ();
            });
            // ライブプレビュー
            ['trName','trType','trPhase','trConnection','trKva','trV1','trV2','trFreq','trPercentZ','trPercentR','trPercentX','trUsage','trLocation','trMaker','trModel','trNote'].forEach(id => {
                const el = document.getElementById(id);
                if (el) el.addEventListener('input', updateTransformerPreview);
            });
            const phaseSel = document.getElementById('trPhase');
            if (phaseSel) phaseSel.addEventListener('change', () => {
                populateTransformerKvaOptions(phaseSel.value);
                autoFillDefaultPercentZ();
            });
            const kvaSel = document.getElementById('trKva');
            if (kvaSel) kvaSel.addEventListener('change', autoFillDefaultPercentZ);
            populateTransformerKvaOptions('三相3W');
            renderTransformerList();

            // 短絡電流計算 UI 初期化
            try {
                renderSourceImpUi();
                bindSourceImpInputs();
                renderHvCableTable();
                bindHvCableEvents();
                renderLoadCableTable();
                bindLoadCableEvents();
                document.getElementById('btnRunShortCircuit')?.addEventListener('click', () => {
                    renderShortCircuitResults();
                    if (typeof renderFeeders === 'function') renderFeeders();
                });
                // ⑥-D 電動機寄与 入力 → プレビューだけ保持（計算はボタン押下時）
                ['motorContribEnabled','motorContribThreshold','motorInputKva'].forEach(id => {
                    const el = document.getElementById(id);
                    if (el) el.addEventListener('input', () => {});
                });
            } catch (e) { console.error('SC UI init error:', e); }
        }

        function updateTransformerCalculation() {
            const lightingLoad = parseFloat(document.getElementById('lightingLoad').value) || 0;
            const outletLoad = parseFloat(document.getElementById('outletLoad').value) || 0;
            const fcLoad = parseFloat(document.getElementById('fcLoad').value) || 0;
            const oaLoad = parseFloat(document.getElementById('oaLoad').value) || 0;

            const motorPa = parseFloat(document.getElementById('motorPa').value) || 0;
            const motorPb = parseFloat(document.getElementById('motorPb').value) || 0;
            const motorPc = parseFloat(document.getElementById('motorPc').value) || 0;
            const highVoltageMotor = parseFloat(document.getElementById('highVoltageMotor')?.value) || 0;

            // Calculate T1 (lighting load) with correction coefficients
            const f1 = getCorrectionF1(lightingLoad);
            const f2 = getCorrectionF2(outletLoad);
            const f3 = getCorrectionF3(fcLoad);
            const f4 = getCorrectionF4(oaLoad);

            const t1_lighting = f1 * lightingLoad;
            const t1_outlet = f2 * outletLoad;
            const t1_fc = f3 * fcLoad;
            const t1_oa = f4 * oaLoad;
            const t1 = t1_lighting + t1_outlet + t1_fc + t1_oa;

            // Calculate Tm (motor load)
            const f5 = getCorrectionF5(motorPa);
            const f6 = getCorrectionF6(motorPb);
            const f7 = getCorrectionF7(motorPc);

            const tm_pa = f5 * motorPa;
            const tm_pb = f6 * motorPb;
            const tm_pc = f7 * motorPc;
            const tm = tm_pa + tm_pb + tm_pc;

            // Update display - 電灯負荷
            document.getElementById('f1Value').textContent = f1.toFixed(2);
            document.getElementById('f2Value').textContent = f2.toFixed(2);
            document.getElementById('f3Value').textContent = f3.toFixed(2);
            document.getElementById('f4Value').textContent = f4.toFixed(2);
            document.getElementById('t1LightingValue').textContent = t1_lighting.toFixed(2);
            document.getElementById('t1OutletValue').textContent = t1_outlet.toFixed(2);
            document.getElementById('t1FcValue').textContent = t1_fc.toFixed(2);
            document.getElementById('t1OaValue').textContent = t1_oa.toFixed(2);
            document.getElementById('t1Value').textContent = t1.toFixed(2);

            // Update display - 動力負荷
            document.getElementById('f5Value').textContent = f5.toFixed(2);
            document.getElementById('f6Value').textContent = f6.toFixed(2);
            document.getElementById('f7Value').textContent = f7.toFixed(2);
            document.getElementById('tmPaValue').textContent = tm_pa.toFixed(2);
            document.getElementById('tmPbValue').textContent = tm_pb.toFixed(2);
            document.getElementById('tmPcValue').textContent = tm_pc.toFixed(2);
            document.getElementById('tmValue').textContent = tm.toFixed(2);

            // E_s = T_l + T_m + P_m
            const es = t1 + tm + highVoltageMotor;
            document.getElementById('totalT1Value').textContent = t1.toFixed(2);
            document.getElementById('totalTmValue').textContent = tm.toFixed(2);
            document.getElementById('totalPmValue').textContent = highVoltageMotor.toFixed(2);
            document.getElementById('totalEsValue').textContent = es.toFixed(2);

            const recommended = TRANSFORMER_SIZES.find(size => size >= es) || TRANSFORMER_SIZES[TRANSFORMER_SIZES.length - 1];
            document.getElementById('recommendedValue').textContent = recommended + ' kVA';

            // ⑤-2 設備不平衡率（1305-2）
            updateImbalanceCalc(es);
        }

        function updateImbalanceCalc(esKva) {
            const rs = parseFloat(document.getElementById('imbalRS')?.value) || 0;
            const st = parseFloat(document.getElementById('imbalST')?.value) || 0;
            const tr = parseFloat(document.getElementById('imbalTR')?.value) || 0;
            const diff = Math.max(rs, st, tr) - Math.min(rs, st, tr);
            const base = (Number(esKva) || 0) / 3;
            const diffEl = document.getElementById('imbalDiff');
            const baseEl = document.getElementById('imbalBase');
            const rateEl = document.getElementById('imbalRate');
            const judgeEl = document.getElementById('imbalJudge');
            if (!diffEl || !baseEl || !rateEl || !judgeEl) return;
            diffEl.textContent = diff.toFixed(2) + ' kVA';
            baseEl.textContent = base.toFixed(2) + ' kVA';
            if (base <= 0) {
                rateEl.textContent = '-';
                rateEl.style.color = '#555';
                judgeEl.textContent = '-';
                judgeEl.style.color = '#555';
                return;
            }
            const rate = (diff / base) * 100;
            rateEl.textContent = rate.toFixed(1) + ' %';
            if (rate <= 30) {
                rateEl.style.color = '#2e7d32';
                judgeEl.textContent = '○ 適合（≦30%）';
                judgeEl.style.color = '#2e7d32';
            } else {
                rateEl.style.color = '#c62828';
                judgeEl.textContent = `× 不適合（${rate.toFixed(1)}% ＞ 30%）`;
                judgeEl.style.color = '#c62828';
            }
        }

        // DIAGRAM FUNCTIONS
        function renderSystemDiagram() {
            const container = document.getElementById('diagramTree');
            container.innerHTML = '';

            if (allPanels.length === 0) {
                container.innerHTML = '<p>盤データがありません</p>';
                return;
            }

            const html = `
                <div class="diagram-node" onclick="toggleDiagramNode(this)">
                    <div class="diagram-node-title">トランス</div>
                    <div class="diagram-node-info">電源</div>
                </div>
                <div style="height: 2rem; border-left: 2px solid #ccc; margin: -1rem 0;"></div>
                <div class="diagram-branch">
                    ${allPanels.map(panel => {
                        const circuits = allCircuits.filter(c => c.panel_name === panel.name);
                        const summaries = calculatePanelSummaries(panel.name, circuits);
                        return `
                            <div style="flex: 1; display: flex; flex-direction: column; align-items: center;">
                                <div class="diagram-node" onclick="toggleDiagramNode(this)">
                                    <div class="diagram-node-title">${panel.name}</div>
                                    <div class="diagram-node-info">${summaries.total.toFixed(2)} kVA<br>${summaries.current} A</div>
                                </div>
                            </div>
                        `;
                    }).join('')}
                </div>
            `;

            container.innerHTML = html;
        }

        function toggleDiagramNode(element) {
            element.classList.toggle('selected');
        }

        // 動力幹線ブレーカ選定
        function calcMotorFeederBreaker() {
            const totalKw = parseFloat(document.getElementById('motorTotalKw').value) || 0;
            const maxKw = parseFloat(document.getElementById('motorMaxKw').value) || 0;
            const resultDiv = document.getElementById('motorFeederResult');

            if (totalKw <= 0 || maxKw <= 0) {
                resultDiv.style.display = 'block';
                resultDiv.innerHTML = '<span style="color:#d32f2f;">電動機合計kWと最大電動機kWを入力してください</span>';
                return;
            }
            if (maxKw > totalKw) {
                resultDiv.style.display = 'block';
                resultDiv.innerHTML = '<span style="color:#d32f2f;">最大電動機kWは合計kW以下にしてください</span>';
                return;
            }

            const result = lookupMotorFeederBreaker200V(totalKw, maxKw);
            if (result) {
                // 3705-1表から最大電動機の分岐ブレーカも参照
                const branchEntry = MOTOR_TABLE_3705_1.find(m => m.kw >= maxKw);
                const branchInfo = branchEntry ? `分岐MCCB: ${branchEntry.breaker}AT, 最小CV: ${branchEntry.cable}mm²` : '';

                resultDiv.style.display = 'block';
                resultDiv.innerHTML = `
                    <div style="display:grid;grid-template-columns:1fr 1fr;gap:0.5rem;">
                        <div><strong>合計負荷電流:</strong></div><div>${result.totalCurrent} A</div>
                        <div><strong>幹線ブレーカ定格:</strong></div><div style="font-size:1.2rem;color:#1a1a2e;font-weight:bold;">${result.breakerAT} AT</div>
                        <div><strong>最大電動機(${maxKw}kW):</strong></div><div>${branchInfo}</div>
                    </div>
                `;
            } else {
                resultDiv.style.display = 'block';
                resultDiv.innerHTML = '<span style="color:#d32f2f;">該当するデータがありません（範囲外）</span>';
            }
        }

        // MASTER TABLE FUNCTIONS
        function renderMasterTables() {
            renderCableTable();
            renderMotor3705_1Table();
            renderMotor3705_3Table();
        }

        function renderCableTable() {
            const tbody = document.getElementById('cableTableBody');
            tbody.innerHTML = '';

            CABLE_DATA.forEach(cable => {
                const row = document.createElement('tr');
                row.innerHTML = `
                    <td>${cable.size}</td>
                    <td>${cable.cv}</td>
                    <td>${cable.cvt}</td>
                    <td>${cable.fp}</td>
                    <td>${cable.em}</td>
                    <td>${cable.emc}</td>
                    <td>${cable.r}</td>
                    <td>${cable.x}</td>
                `;
                tbody.appendChild(row);
            });
        }

        function renderMotor3705_1Table() {
            const tbody = document.getElementById('motor3705_1Body');
            tbody.innerHTML = '';

            MOTOR_TABLE_3705_1.forEach(motor => {
                const row = document.createElement('tr');
                row.innerHTML = `
                    <td>${motor.kw}</td>
                    <td>${motor.current}</td>
                    <td>${motor.cable}</td>
                    <td>${motor.breaker}</td>
                `;
                tbody.appendChild(row);
            });
        }

        function renderMotor3705_3Table() {
            const tbody = document.getElementById('motor3705_3Body');
            tbody.innerHTML = '';

            // 幹線ブレーカ選定表（200V直入れ始動）を表示
            const table = MOTOR_FEEDER_BREAKER_200V;
            table.rows.forEach(entry => {
                const row = document.createElement('tr');
                let cells = `<td>${entry.totalKw}</td><td>${entry.current}</td>`;
                for (let i = 0; i < table.maxMotorKwColumns.length; i++) {
                    if (i < entry.at.length && entry.at[i] !== null) {
                        cells += `<td>${entry.at[i]}</td>`;
                    } else {
                        cells += `<td style="background:#f5f5f5;">-</td>`;
                    }
                }
                row.innerHTML = cells;
                tbody.appendChild(row);
            });
        }

        // ==================== 盤一覧レポート出力 ====================
        function panelPrintReport() {
            const panels = [...allPanels].sort((a,b) => (a.sort_order||0) - (b.sort_order||0) || (a.id||0) - (b.id||0));
            if (panels.length === 0) { alert('盤データがありません'); return; }

            const projName = (function(){
                try {
                    const pj = JSON.parse(localStorage.getItem('elecCalc:projects') || '[]');
                    const cur = localStorage.getItem('elecCalc:currentProject') || 'proj_default';
                    const found = pj.find(p => p.id === cur);
                    return found ? found.name : '';
                } catch(e) { return ''; }
            })();
            const now = new Date();
            const dateStr = now.getFullYear() + '/' + (now.getMonth()+1) + '/' + now.getDate();

            function e(s) { return String(s == null ? '' : s).replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;'); }
            function f(v, n) { return (Number(v) || 0).toFixed(n === undefined ? 2 : n); }

            let rowsHtml = '';
            panels.forEach((panel, idx) => {
                const circuits = allCircuits.filter(c => c.panel_name === panel.name);
                const s = calculatePanelSummaries(panel.name, circuits);
                const demandRate = (typeof getDemandRate === 'function') ? getDemandRate(panel.name) : 100;
                const dTotal = s.total * (demandRate / 100);
                const dCurrent = s.current * (demandRate / 100);
                const panelAT = Number(panel.at) || 0;
                const atD = (panelAT > 0 && panelAT >= dCurrent) ? 'OK' : (panelAT > 0 ? '×' : '-');
                const balanceTxt = s.balance !== null ? s.balance.toFixed(1) + '%' : '-';
                const balanceOk = s.balance !== null ? (s.balance <= 40 ? 'OK' : '×') : '';
                const bg = idx % 2 === 1 ? 'background:#f5f5f5;' : '';
                const td = 'border:1px solid #999;padding:3px 5px;font-size:8.5pt;';
                const tdR = td + 'text-align:right;';
                const tdC = td + 'text-align:center;';
                const okStyle = 'color:#1b5e20;font-weight:bold;';
                const ngStyle = 'color:#c62828;font-weight:bold;';
                rowsHtml += `<tr style="${bg}">
                    <td style="${td}text-align:left;font-weight:bold;">${e(panel.name)}</td>
                    <td style="${tdC}">${e(panel.elec_type||'')}</td>
                    <td style="${tdC}">${e(panel.main_breaker||'')}</td>
                    <td style="${tdR}">${e(panel.af||'')}</td>
                    <td style="${tdR}">${e(panel.at||'')}</td>
                    <td style="${tdR}">${f(s.lighting)}</td>
                    <td style="${tdR}">${f(s.outlet)}</td>
                    <td style="${tdR}">${f(s.fc)}</td>
                    <td style="${tdR}">${f(s.oa)}</td>
                    <td style="${tdR}">${f(s.feeder)}</td>
                    <td style="${tdR}font-weight:bold;">${f(s.total)}</td>
                    <td style="${tdR}">${s.current} A</td>
                    <td style="${tdC}${s.atStatus==='OK'?okStyle:ngStyle}">${s.atStatus}</td>
                    <td style="${tdC}">${demandRate}</td>
                    <td style="${tdR}background:#fffde7;font-weight:bold;">${f(dTotal)}</td>
                    <td style="${tdR}background:#fffde7;">${dCurrent.toFixed(1)} A</td>
                    <td style="${tdC}background:#fffde7;${atD==='OK'?okStyle:(atD==='×'?ngStyle:'')}">${atD}</td>
                    <td style="${tdC}">${balanceTxt} ${balanceOk}</td>
                </tr>`;
            });

            const html = `<!DOCTYPE html><html><head><meta charset="utf-8"><title>盤一覧表 レポート</title>
<style>
@page { size: A3 landscape; margin: 10mm; }
body { font-family: 'Meiryo','MS Gothic',sans-serif; font-size: 9pt; margin: 0; padding: 10px; }
h1 { font-size: 14pt; margin: 0 0 4px 0; text-align: center; }
.meta { font-size: 8pt; color: #555; margin-bottom: 6px; display: flex; justify-content: space-between; }
table { width: 100%; border-collapse: collapse; table-layout: auto; }
th { background: #1a237e; color: #fff; border: 1px solid #999; padding: 3px 5px; font-size: 7.5pt; white-space: nowrap; }
th.load { background: #00695c; }
th.demand { background: #e65100; }
th.balance { background: #4a148c; }
td { vertical-align: middle; }
.footer { font-size: 7pt; color: #999; text-align: right; margin-top: 6px; border-top: 1px solid #ccc; padding-top: 3px; }
@media print { .no-print { display: none; } }
</style></head><body>
<div class="no-print" style="text-align:right;margin-bottom:8px;">
    <button onclick="window.print()" style="font-size:11pt;padding:6px 20px;background:#1a237e;color:#fff;border:none;border-radius:4px;cursor:pointer;">🖨️ 印刷 / PDF保存</button>
    <button onclick="window.close()" style="font-size:11pt;padding:6px 20px;background:#78909c;color:#fff;border:none;border-radius:4px;cursor:pointer;margin-left:8px;">閉じる</button>
</div>
<h1>盤 一 覧 表</h1>
<div class="meta">
    <div>${projName ? 'プロジェクト: ' + projName : ''}　盤数: ${panels.length}</div>
    <div>出力日: ${dateStr}</div>
</div>
<table>
    <thead>
        <tr>
            <th rowspan="2">盤名称</th>
            <th rowspan="2">種別</th>
            <th rowspan="2">主遮断器</th>
            <th rowspan="2">AF</th>
            <th rowspan="2">AT</th>
            <th class="load" colspan="5">設計負荷 [kVA]</th>
            <th rowspan="2">合計<br>[kVA]</th>
            <th rowspan="2">電流<br>[A]</th>
            <th rowspan="2">AT<br>判定</th>
            <th class="demand" colspan="4">需要率適用後</th>
            <th class="balance" rowspan="2">平衡率</th>
        </tr>
        <tr>
            <th class="load">照明</th><th class="load">ｺﾝｾﾝﾄ</th><th class="load">FC</th><th class="load">OA</th><th class="load">幹線分岐</th>
            <th class="demand">率[%]</th><th class="demand">kVA</th><th class="demand">電流[A]</th><th class="demand">AT判定</th>
        </tr>
    </thead>
    <tbody>${rowsHtml}</tbody>
</table>
<div class="footer">エル・エル・イー電気株式会社 — 盤一覧表レポート　内線規程 JEAC8001 準拠</div>
</body></html>`;

            const w = window.open('', '_blank');
            w.document.write(html);
            w.document.close();
        }

        // ==================== 幹線計算書レポート出力 ====================
        function feederPrintReport() {
            const filterVal = document.getElementById('feederCategoryFilter')?.value || '';
            const feeders = allFeeders.filter(f => {
                if (!filterVal) return true;
                const cat = localFeederData[f.id]?.feeder_category || f.feeder_category || '電灯';
                return cat === filterVal;
            });
            if (feeders.length === 0) { alert('幹線データがありません'); return; }

            const projName = (function(){
                try {
                    const pj = JSON.parse(localStorage.getItem('elecCalc:projects') || '[]');
                    const cur = localStorage.getItem('elecCalc:currentProject') || 'proj_default';
                    const found = pj.find(p => p.id === cur);
                    return found ? found.name : '';
                } catch(e) { return ''; }
            })();
            const now = new Date();
            const dateStr = now.getFullYear() + '/' + (now.getMonth()+1) + '/' + now.getDate();
            const filterLabel = filterVal ? filterVal + '幹線' : '全幹線（電灯＋動力）';

            function esc(s) { return String(s == null ? '' : s).replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;'); }
            function fmt(v, n) { return (Number(v) || 0).toFixed(n === undefined ? 2 : n); }

            // ---- 共通: 1幹線分のデータを計算する関数（forceDemand100: trueなら需要率100%で再計算） ----
            function calcFeederData(feeder, forceDemand100) {
                const fd = localFeederData[feeder.id] || {};
                const feederNo = fd.feeder_no || '';
                const cat = fd.feeder_category || feeder.feeder_category || '電灯';

                // 盤自動連携
                let autoLoadCapacity = null, autoVoltage = null, autoPhase = null;
                let autoMotorTotalKw = null, autoMotorMaxKw = null;
                const matchedPanel = allPanels.find(p => p.name === feeder.load_name);
                if (matchedPanel) {
                    const panelCircuits = allCircuits.filter(c => c.panel_name === matchedPanel.name);
                    const summaries = calculatePanelSummaries(matchedPanel.name, panelCircuits);
                    autoLoadCapacity = summaries.total;
                    const pElecType = matchedPanel.elec_type || matchedPanel.type;
                    if (pElecType === '1φ3W') { autoVoltage = 200; autoPhase = '1φ3W'; }
                    else if (pElecType === '1φ2W') { autoVoltage = 100; autoPhase = '1φ2W'; }
                    else if (pElecType === '3φ3W') { autoVoltage = 200; autoPhase = '3φ3W'; }
                    const motorCircuits = panelCircuits.filter(c => (c.category || '電灯') === '動力');
                    if (motorCircuits.length > 0) {
                        autoMotorTotalKw = motorCircuits.reduce((sum, c) => {
                            const m = (typeof getMotorMeta === 'function') ? getMotorMeta(c.id) : { kw: 0, count: 1 };
                            return sum + (Number(m.kw) || 0) * (Number(m.count) || 1);
                        }, 0);
                        autoMotorMaxKw = Math.max(0, ...motorCircuits.map(c => {
                            const m = (typeof getMotorMeta === 'function') ? getMotorMeta(c.id) : { kw: 0 };
                            return Number(m.kw) || 0;
                        }));
                    }
                }

                // 負荷・需要・電流
                const autoCapacity = (typeof getLoadCapacity === 'function') ? getLoadCapacity(feeder) : (autoLoadCapacity || 0);
                const manualCapacity = Number(fd.load_capacity) || 0;
                const capacity = autoCapacity > 0 ? autoCapacity : manualCapacity;
                const demandFactor = forceDemand100 ? 100 : (feeder.demand_factor || (typeof getDemandFactor === 'function' ? getDemandFactor(capacity) : 100));
                const demandCapacity = (capacity * demandFactor) / 100;
                const voltage = autoVoltage || feeder.voltage || 100;
                const phase = autoPhase || feeder.phase_type || '1φ2W';
                const powerFactor = fd.power_factor || (cat === '動力' ? 0.8 : 1.0);

                let current = 0;
                if (phase === '3φ3W') { current = demandCapacity * 1000 / (Math.sqrt(3) * voltage); }
                else if (phase === '1φ3W') { current = demandCapacity * 1000 / 200; }
                else { current = demandCapacity * 1000 / voltage; }

                // ケーブル選定
                const cableType = feeder.cable_type || 'CV';
                const ambientTemp = Number(fd.ambient_temp) || 30;
                const groupingCount = Number(fd.grouping_count) || 1;
                const installMethod = fd.install_method || 'rack_single';
                const cableSizeCalc = (typeof selectCableSizeCorrected === 'function') ? selectCableSizeCorrected(current, cableType, ambientTemp, groupingCount, installMethod) : 0;
                const cableSizeManual = Number(feeder.cable_size) || 0;
                const cableAdopt = fd.cable_adopt || 'calc';
                const cableSize = (cableAdopt === 'manual' && cableSizeManual > 0) ? cableSizeManual : cableSizeCalc;
                const length = feeder.cable_length || 0;

                // 電圧降下
                const vd = (typeof calculateVoltageDrop === 'function') ? calculateVoltageDrop(current, length, cableSize, phase, powerFactor) : 0;
                const vdPct = voltage > 0 ? (vd / voltage * 100) : 0;

                // 電動機 — 3705-3表を先に計算（ブレーカ自動選定で使用）
                const motorTotalKw = autoMotorTotalKw || fd.motor_total_kw || '';
                const motorMaxKw = autoMotorMaxKw || fd.motor_max_kw || '';
                let kiteiAT = '';
                if (motorTotalKw && motorMaxKw && phase === '3φ3W' && typeof lookupMotorFeederBreaker200V === 'function') {
                    const result = lookupMotorFeederBreaker200V(motorTotalKw, motorMaxKw);
                    if (result) kiteiAT = result.breakerAT;
                }

                // ブレーカー — 動力幹線は3705-3表と比較し大きい方を採用
                const breakerCalc = (typeof selectBreaker === 'function') ? selectBreaker(current, feeder.breaker_type) : { af: 0, at: 0 };
                let afCalcR = breakerCalc.af, atCalcR = breakerCalc.at;
                if (typeof kiteiAT === 'number' && kiteiAT > atCalcR) {
                    atCalcR = kiteiAT;
                    afCalcR = (typeof AF_VALUES !== 'undefined') ? (AF_VALUES.find(v => v >= kiteiAT) || afCalcR) : afCalcR;
                }
                const afManual = Number(feeder.breaker_af) || 0;
                const atManual = Number(feeder.breaker_at) || 0;
                const breakerAdopt = fd.breaker_adopt || 'calc';
                const breakerAF = (breakerAdopt === 'manual' && afManual > 0) ? afManual : afCalcR;
                const breakerAT = (breakerAdopt === 'manual' && atManual > 0) ? atManual : atCalcR;

                // 起点
                let sourceLabel = 'キュービクル';
                if (fd.source_type === 'branch' && fd.source_circuit_id) {
                    const parent = allCircuits.find(c => c.id === fd.source_circuit_id);
                    sourceLabel = parent ? (parent.panel_name || '?') + ' / 分岐' + (parent.at || 0) + 'AT' : '親回路なし';
                } else if (fd.source_type === 'transformer' && fd.source_transformer_id) {
                    sourceLabel = 'トランス';
                }

                // VD判定
                const vdRule = (typeof getAllowedVdPercent === 'function') ? getAllowedVdPercent(feeder, length) : { allowed: (voltage >= 200 ? 4.0 : 2.0) };
                const vdOk = vdPct <= vdRule.allowed ? 'OK' : '×';
                // AT判定
                const atOk = (breakerAT > 0 && breakerAT >= current) ? 'OK' : (breakerAT > 0 ? '×' : '-');

                // 接地線（内線規程 1350節）
                const gndType = (typeof judgeGroundType === 'function') ? judgeGroundType(voltage) : '-';
                const gndCalc = (typeof calcGroundWireSize === 'function') ? calcGroundWireSize(breakerAT) : { size: 0 };
                const brType = feeder.breaker_type || '';
                const elbDefault = /ELB|ELCB|漏電/i.test(brType) ? 'on' : (fd.ground_elb_mode ? fd.ground_elb_mode : 'off');
                const modeD = fd.ground_d_mode || 'on';
                const modeELB = fd.ground_elb_mode || elbDefault;
                const selGroundD = Number(fd.ground_wire_size) || gndCalc.size || 0;
                const selGroundELB = Number(fd.elb_ground_wire_size) || gndCalc.size || 0;
                const isGndActive = (gndType === 'D' || gndType === 'C');
                const groundDSize = (modeD === 'on' && isGndActive) ? selGroundD : 0;
                const groundELBSize = (modeELB === 'on' && isGndActive) ? selGroundELB : 0;
                const groundDLabel = (modeD === 'on' && isGndActive) ? gndType + '種' : '-';
                const groundELBLabel = (modeELB === 'on' && isGndActive) ? gndType + '種(ELB)' : '-';
                // 判定: judgeGroundWire で選定サイズ >= 必要最小か判定
                const groundDJudge = (modeD === 'on' && isGndActive && typeof judgeGroundWire === 'function')
                    ? judgeGroundWire(selGroundD, breakerAT) : null;
                const groundELBJudge = (modeELB === 'on' && isGndActive && typeof judgeGroundWire === 'function')
                    ? judgeGroundWire(selGroundELB, breakerAT) : null;
                const groundDStatus = groundDJudge ? groundDJudge.status : '-';
                const groundELBStatus = groundELBJudge ? groundELBJudge.status : '-';
                const groundDRequired = groundDJudge ? groundDJudge.required : 0;
                const groundELBRequired = groundELBJudge ? groundELBJudge.required : 0;

                // ★ 設計値（手動入力）での計算も返す
                // 動力: 設計値はkW入力 → kVA換算 (回路DBと同じ方式: VA = √3 × 200 × Im × 台数)
                // 電灯: 設計値はkVAそのまま
                // ★ 盤一覧の設計kVA（kW→kVA換算済み）を優先取得
                var designCapacity = 0;
                if (matchedPanel) {
                    var panelDesRaw = (typeof getPanelDesignKva === 'function') ? getPanelDesignKva(matchedPanel.name) : 0;
                    if (panelDesRaw > 0) {
                        var mpElec = matchedPanel.elec_type || '';
                        if (mpElec === '3φ3W') {
                            var dpf2 = 0.8, deff2 = 0.85;
                            var dIm2 = (panelDesRaw * 1000) / (Math.sqrt(3) * 200 * dpf2 * deff2);
                            designCapacity = Math.sqrt(3) * 200 * dIm2 / 1000;
                        } else {
                            designCapacity = panelDesRaw;
                        }
                    }
                }
                // 盤一覧に設計値がなければ幹線の設計値フィールドから（従来互換）
                if (designCapacity <= 0) {
                    var designRaw = Number(fd.design_capacity) || manualCapacity || 0;
                    designCapacity = designRaw;
                    if (cat === '動力' && designRaw > 0 && phase === '3φ3W') {
                        var dPf = Number(fd.power_factor) || 0.8;
                        var dEff = MOTOR_DEFAULT_EFF || 0.85;
                        var dIm = (designRaw * 1000) / (Math.sqrt(3) * (voltage || 200) * dPf * dEff);
                        designCapacity = Math.sqrt(3) * (voltage || 200) * dIm / 1000;
                    }
                }
                // ★ 設計需要率: 盤一覧の設計需要率 → なければ実需要率
                var designDemandFactor = demandFactor;
                if (matchedPanel && typeof getPanelDesignDemand === 'function') {
                    var pdRaw2 = getPanelDesignDemand(matchedPanel.name);
                    if (pdRaw2 >= 0) designDemandFactor = pdRaw2;
                }
                var designDemandCap = (designCapacity * designDemandFactor) / 100;
                var designCurrent = 0;
                if (phase === '3φ3W') { designCurrent = designDemandCap * 1000 / (Math.sqrt(3) * voltage); }
                else if (phase === '1φ3W') { designCurrent = designDemandCap * 1000 / 200; }
                else { designCurrent = designDemandCap * 1000 / voltage; }
                var designCableSize = (typeof selectCableSizeCorrected === 'function') ? selectCableSizeCorrected(designCurrent, cableType, ambientTemp, groupingCount, installMethod) : 0;
                // ★ VD計算は実採用ケーブルで行う（設計電流を実ケーブルに流した場合のVD）
                var designVd = (typeof calculateVoltageDrop === 'function') ? calculateVoltageDrop(designCurrent, length, cableSize, phase, powerFactor) : 0;
                var designVdPct = voltage > 0 ? (designVd / voltage * 100) : 0;

                // ★ 必要最小ケーブルサイズ（計算値）
                var minCableCalc = (typeof selectCableSizeCorrected === 'function') ? selectCableSizeCorrected(current, cableType, ambientTemp, groupingCount, installMethod) : 0;

                return {
                    feederNo, cat, sourceLabel, loadName: feeder.load_name || '',
                    capacity, demandFactor, demandCapacity, phase, voltage, current,
                    cableType, cableSize, cableSizeCalc: minCableCalc, length, vd, vdPct, vdOk,
                    breakerType: feeder.breaker_type || '', breakerAF, breakerAT, atOk,
                    motorTotalKw, motorMaxKw, kiteiAT,
                    destination: feeder.destination || '',
                    groundDSize, groundELBSize, groundDLabel, groundELBLabel,
                    groundDStatus, groundELBStatus, groundDRequired, groundELBRequired,
                    gndCalc,
                    // 設計値
                    designCapacity, designDemandFactor, designDemandCap, designCurrent, designCableSize, designVd, designVdPct
                };
            }

            // ---- 行HTMLを生成 ----
            function buildRowHtml(d, idx) {
                const bg = idx % 2 === 1 ? 'background:#f5f5f5;' : '';
                const td = 'border:1px solid #999;padding:2px 4px;font-size:8pt;';
                const tdR = td + 'text-align:right;';
                const tdC = td + 'text-align:center;';
                const okStyle = 'color:#1b5e20;font-weight:bold;';
                const ngStyle = 'color:#c62828;font-weight:bold;';
                return `<tr style="${bg}page-break-inside:avoid;break-inside:avoid;">
                    <td style="${tdC}">${esc(d.feederNo)}</td>
                    <td style="${tdC}">${d.cat === '動力' ? '動力' : '電灯'}</td>
                    <td style="${td}">${esc(d.sourceLabel)}</td>
                    <td style="${td}font-weight:bold;">${esc(d.loadName)}</td>
                    <td style="${tdR}">${fmt(d.capacity)}</td>
                    <td style="${tdC}">${d.demandFactor}</td>
                    <td style="${tdR}">${fmt(d.demandCapacity)}</td>
                    <td style="${tdC}">${esc(d.phase)}</td>
                    <td style="${tdC}">${d.voltage}</td>
                    <td style="${tdR}">${d.current.toFixed(1)}</td>
                    <td style="${tdC}">${esc(d.cableType)} ${d.cableSize}</td>
                    <td style="${tdR}">${d.length}</td>
                    <td style="${tdR}">${d.vd.toFixed(2)}</td>
                    <td style="${tdR}">${d.vdPct.toFixed(2)}</td>
                    <td style="${tdC}${d.vdOk==='OK'?okStyle:ngStyle}">${d.vdOk}</td>
                    <td style="${tdC}">${esc(d.breakerType)}</td>
                    <td style="${tdR}">${d.breakerAF}</td>
                    <td style="${tdR}">${d.breakerAT}</td>
                    <td style="${tdC}${d.atOk==='OK'?okStyle:(d.atOk==='×'?ngStyle:'')}">${d.atOk}</td>
                    <td style="${tdR}">${d.motorTotalKw ? parseFloat(Number(d.motorTotalKw).toFixed(2)) : ''}</td>
                    <td style="${tdR}">${d.motorMaxKw ? parseFloat(Number(d.motorMaxKw).toFixed(2)) : ''}</td>
                    <td style="${tdR}">${d.kiteiAT}</td>
                    <td style="${td}">${esc(d.destination)}</td>
                    <td style="${tdC}">${d.groundDLabel}</td>
                    <td style="${tdR}">${d.groundDSize > 0 ? d.groundDSize : '-'}</td>
                    <td style="${tdR}">${d.groundDRequired > 0 ? d.groundDRequired : '-'}</td>
                    <td style="${tdC}${d.groundDStatus==='OK'?okStyle:(d.groundDStatus==='×'?ngStyle:'')}">${d.groundDStatus}</td>
                    <td style="${tdC}">${d.groundELBLabel}</td>
                    <td style="${tdR}">${d.groundELBSize > 0 ? d.groundELBSize : '-'}</td>
                    <td style="${tdR}">${d.groundELBRequired > 0 ? d.groundELBRequired : '-'}</td>
                    <td style="${tdC}${d.groundELBStatus==='OK'?okStyle:(d.groundELBStatus==='×'?ngStyle:'')}">${d.groundELBStatus}</td>
                </tr>`;
            }

            // ---- 通常版（実需要率）を生成 ----
            let rowsHtml = '';
            const allGroundSizes = [];
            feeders.forEach((feeder, idx) => {
                const d = calcFeederData(feeder, false);
                rowsHtml += buildRowHtml(d, idx);
                if (d.groundDSize > 0) allGroundSizes.push(d.groundDSize);
                if (d.groundELBSize > 0) allGroundSizes.push(d.groundELBSize);
            });
            // 接地母線サイズ
            const busSize = allGroundSizes.length > 0 ? Math.max(...allGroundSizes) : 0;
            const busSizeHtml = busSize > 0
                ? `<tr style="background:#e8f5e9;font-weight:bold;"><td colspan="31" style="padding:4px 8px;color:#1b5e20;font-size:8pt;">⏚ 接地母線（1350-14）: ${busSize} mm²（各幹線接地線の最大値）</td></tr>`
                : '';

            // ---- 需要率100%版を生成 ----
            let rows100Html = '';
            const allGroundSizes100 = [];
            feeders.forEach((feeder, idx) => {
                const d = calcFeederData(feeder, true);
                rows100Html += buildRowHtml(d, idx);
                if (d.groundDSize > 0) allGroundSizes100.push(d.groundDSize);
                if (d.groundELBSize > 0) allGroundSizes100.push(d.groundELBSize);
            });
            const busSize100 = allGroundSizes100.length > 0 ? Math.max(...allGroundSizes100) : 0;
            const busSizeHtml100 = busSize100 > 0
                ? `<tr style="background:#e8f5e9;font-weight:bold;"><td colspan="31" style="padding:4px 8px;color:#1b5e20;font-size:8pt;">⏚ 接地母線（1350-14）: ${busSize100} mm²（各幹線接地線の最大値）</td></tr>`
                : '';

            // ---- ページ3: 設計値 vs 実負荷 2行ペア統合表（ケーブル・接地含む） ----
            const normalData = feeders.map(f => calcFeederData(f, false));
            let unifiedRows = '';
            normalData.forEach((d, idx) => {
                const bd = 'border:1px solid #999;';
                const td = bd + 'padding:2px 4px;font-size:7.5pt;';
                const tdR = td + 'text-align:right;';
                const tdC = td + 'text-align:center;';
                const okS = 'color:#1b5e20;font-weight:bold;';
                const ngS = 'color:#c62828;font-weight:bold;';
                const cableOk = d.cableSize >= d.cableSizeCalc ? 'OK' : '×';
                // 差異率
                const diff = d.designCapacity > 0 ? ((d.capacity - d.designCapacity) / d.designCapacity * 100) : 0;
                const diffStr = d.designCapacity > 0 ? (diff >= 0 ? '+' : '') + diff.toFixed(0) + '%' : '-';
                const diffColor = d.designCapacity > 0 ? (Math.abs(diff) > 20 ? ngS : (Math.abs(diff) > 10 ? 'color:#e65100;font-weight:bold;' : okS)) : '';
                // 設計値行の計算
                const dCap = d.designCapacity;
                const dDemFactor = d.designDemandFactor || d.demandFactor;
                const dDem = dCap * dDemFactor / 100;
                const dCur = d.designCurrent;
                const dVdP = d.designVdPct;
                const dVdOk = dVdP <= (d.vdPct <= 4 ? 4 : 2) ? 'OK' : '×';
                // --- 行1: 実負荷（白背景） --- tbody単位でbreak-inside:avoid
                unifiedRows += `</tbody><tbody class="feeder-pair"><tr style="border-top:2px solid #333;">`;
                unifiedRows += `<td rowspan="2" style="${tdC}font-weight:bold;vertical-align:middle;">${esc(d.feederNo)}</td>`;
                unifiedRows += `<td rowspan="2" style="${tdC}vertical-align:middle;">${d.cat}</td>`;
                unifiedRows += `<td rowspan="2" style="${td}font-weight:bold;vertical-align:middle;">${esc(d.loadName)}</td>`;
                unifiedRows += `<td style="${tdC}background:#fff3e0;font-weight:bold;">実負荷</td>`;
                unifiedRows += `<td style="${tdR}">${fmt(d.capacity)}</td>`;
                unifiedRows += `<td style="${tdC}">${d.demandFactor}</td>`;
                unifiedRows += `<td style="${tdR}">${fmt(d.demandCapacity)}</td>`;
                unifiedRows += `<td rowspan="2" style="${tdC}vertical-align:middle;">${d.phase}</td>`;
                unifiedRows += `<td rowspan="2" style="${tdC}vertical-align:middle;">${d.voltage}</td>`;
                unifiedRows += `<td style="${tdR}font-weight:bold;">${d.current.toFixed(1)}</td>`;
                unifiedRows += `<td style="${tdR}">${d.vd.toFixed(2)}</td>`;
                unifiedRows += `<td style="${tdR}">${d.vdPct.toFixed(2)}</td>`;
                unifiedRows += `<td style="${tdC}${d.vdOk==='OK'?okS:ngS}">${d.vdOk}</td>`;
                unifiedRows += `<td rowspan="2" style="${tdC}vertical-align:middle;">${d.breakerType}</td>`;
                unifiedRows += `<td rowspan="2" style="${tdR}vertical-align:middle;">${d.breakerAF}</td>`;
                unifiedRows += `<td rowspan="2" style="${tdR}vertical-align:middle;">${d.breakerAT}</td>`;
                // ケーブル列（全て行ごとに分離）
                unifiedRows += `<td rowspan="2" style="${tdC}vertical-align:middle;">${d.cableType}</td>`;
                unifiedRows += `<td style="${tdR}font-weight:bold;background:#fff3e0;">${d.cableSizeCalc}</td>`;
                unifiedRows += `<td style="${tdR}background:#fff3e0;">${d.cableSize}</td>`;
                unifiedRows += `<td style="${tdC}background:#fff3e0;${cableOk==='OK'?okS:ngS}">${cableOk}</td>`;
                // 接地線列（共通rowspan）
                unifiedRows += `<td rowspan="2" style="${tdC}vertical-align:middle;">${d.groundDLabel}</td>`;
                unifiedRows += `<td rowspan="2" style="${tdR}vertical-align:middle;font-weight:bold;">${d.groundDRequired>0?d.groundDRequired:'-'}</td>`;
                unifiedRows += `<td rowspan="2" style="${tdR}vertical-align:middle;">${d.groundDSize>0?d.groundDSize:'-'}</td>`;
                unifiedRows += `<td rowspan="2" style="${tdC}vertical-align:middle;">${d.groundELBLabel}</td>`;
                unifiedRows += `<td rowspan="2" style="${tdR}vertical-align:middle;font-weight:bold;">${d.groundELBRequired>0?d.groundELBRequired:'-'}</td>`;
                unifiedRows += `<td rowspan="2" style="${tdR}vertical-align:middle;">${d.groundELBSize>0?d.groundELBSize:'-'}</td>`;
                // 差異列
                unifiedRows += `<td rowspan="2" style="${tdC}vertical-align:middle;${diffColor}">${diffStr}</td>`;
                unifiedRows += `</tr>`;
                // --- 行2: 設計値（青背景） ---
                var dCableOk = dCap > 0 ? (d.cableSize >= d.designCableSize ? 'OK' : '×') : '-';
                unifiedRows += `<tr style="background:#e3f2fd;">`;
                unifiedRows += `<td style="${tdC}color:#1565c0;font-weight:bold;">設計値</td>`;
                unifiedRows += `<td style="${tdR}">${dCap > 0 ? fmt(dCap) : '-'}</td>`;
                unifiedRows += `<td style="${tdC}">${dCap > 0 ? dDemFactor : '-'}</td>`;
                unifiedRows += `<td style="${tdR}">${dCap > 0 ? fmt(dDem) : '-'}</td>`;
                unifiedRows += `<td style="${tdR}font-weight:bold;">${dCap > 0 ? dCur.toFixed(1) : '-'}</td>`;
                unifiedRows += `<td style="${tdR}">${dCap > 0 ? d.designVd.toFixed(2) : '-'}</td>`;
                unifiedRows += `<td style="${tdR}">${dCap > 0 ? dVdP.toFixed(2) : '-'}</td>`;
                unifiedRows += `<td style="${tdC}${dCap>0?(dVdOk==='OK'?okS:ngS):''}">${dCap > 0 ? dVdOk : '-'}</td>`;
                // ケーブル列（設計値行: 必要最小＋採用＋判定）
                unifiedRows += `<td style="${tdR}font-weight:bold;background:#e3f2fd;">${dCap > 0 ? d.designCableSize : '-'}</td>`;
                unifiedRows += `<td style="${tdR}background:#e3f2fd;">${d.cableSize}</td>`;
                unifiedRows += `<td style="${tdC}background:#e3f2fd;${dCap>0?(dCableOk==='OK'?okS:ngS):''}">${dCableOk}</td>`;
                // 接地線・差異は行1のrowspanで出力済み
                unifiedRows += `</tr></tbody>`;
            });

            // ---- テーブルヘッダ ----
            const theadHtml = `
            <thead>
                <tr>
                    <th rowspan="2">No</th>
                    <th rowspan="2">区分</th>
                    <th class="src" rowspan="2">自（起点）</th>
                    <th class="load" rowspan="2">負荷名称</th>
                    <th class="load" colspan="3">負荷</th>
                    <th rowspan="2">相</th>
                    <th rowspan="2">電圧</th>
                    <th rowspan="2">電流<br>[A]</th>
                    <th class="cable" colspan="2">ケーブル</th>
                    <th class="vd" colspan="3">電圧降下</th>
                    <th class="breaker" colspan="4">遮断器</th>
                    <th class="motor" colspan="3">電動機</th>
                    <th rowspan="2">至（行先）</th>
                    <th class="gnd" colspan="4">D種接地線</th>
                    <th class="gnd2" colspan="4">ELB D種接地線</th>
                </tr>
                <tr>
                    <th class="load">容量<br>[kVA]</th><th class="load">需要率<br>[%]</th><th class="load">需要後<br>[kVA]</th>
                    <th class="cable">種別/サイズ</th><th class="cable">こう長<br>[m]</th>
                    <th class="vd">VD[V]</th><th class="vd">VD率[%]</th><th class="vd">判定</th>
                    <th class="breaker">種別</th><th class="breaker">AF</th><th class="breaker">AT</th><th class="breaker">判定</th>
                    <th class="motor">合計kW</th><th class="motor">最大kW</th><th class="motor">内線AT</th>
                    <th class="gnd">種別</th><th class="gnd">選定<br>[mm²]</th><th class="gnd">必要<br>[mm²]</th><th class="gnd">判定</th>
                    <th class="gnd2">種別</th><th class="gnd2">選定<br>[mm²]</th><th class="gnd2">必要<br>[mm²]</th><th class="gnd2">判定</th>
                </tr>
            </thead>`;

            const html = `<!DOCTYPE html><html><head><meta charset="utf-8"><title>幹線計算書 レポート</title>
<style>
@page { size: A3 landscape; margin: 10mm; }
body { font-family: 'Meiryo','MS Gothic',sans-serif; font-size: 9pt; margin: 0; padding: 10px; }
h1 { font-size: 14pt; margin: 0 0 4px 0; text-align: center; }
.sub-title { font-size: 11pt; margin: 0 0 4px 0; text-align: center; color: #c62828; }
.meta { font-size: 8pt; color: #555; margin-bottom: 6px; display: flex; justify-content: space-between; }
.filter-info { font-size: 8pt; background: #e3f2fd; padding: 3px 8px; border-radius: 3px; margin-bottom: 6px; }
table { width: 100%; border-collapse: collapse; table-layout: auto; }
th { background: #0d47a1; color: #fff; border: 1px solid #999; padding: 2px 4px; font-size: 7pt; white-space: nowrap; }
th.src { background: #00695c; }
th.load { background: #1b5e20; }
th.cable { background: #e65100; }
th.vd { background: #b71c1c; }
th.breaker { background: #4a148c; }
th.motor { background: #263238; }
th.gnd { background: #2e7d32; }
th.gnd2 { background: #558b2f; }
td { vertical-align: middle; }
.footer { font-size: 7pt; color: #999; text-align: right; margin-top: 6px; border-top: 1px solid #ccc; padding-top: 3px; }
.note { margin-top: 6px; font-size: 7.5pt; color: #555; }
.page-break { page-break-before: always; margin-top: 20px; }
.feeder-pair { break-inside: avoid; page-break-inside: avoid; }
@media print { .no-print { display: none; } }
</style></head><body>
<div class="no-print" style="text-align:right;margin-bottom:8px;">
    <button onclick="window.print()" style="font-size:11pt;padding:6px 20px;background:#0d47a1;color:#fff;border:none;border-radius:4px;cursor:pointer;">🖨️ 印刷 / PDF保存</button>
    <button onclick="window.close()" style="font-size:11pt;padding:6px 20px;background:#78909c;color:#fff;border:none;border-radius:4px;cursor:pointer;margin-left:8px;">閉じる</button>
</div>

<!-- ===== ページ1: 通常（実需要率） ===== -->
<h1>幹 線 計 算 書</h1>
<div class="meta">
    <div>${projName ? 'プロジェクト: ' + projName : ''}　幹線数: ${feeders.length}</div>
    <div>出力日: ${dateStr}</div>
</div>
<div class="filter-info">📋 表示区分: ${filterLabel}</div>
<table>
    ${theadHtml}
    <tbody>${rowsHtml}${busSizeHtml}</tbody>
</table>
<div class="note">根拠: 内線規程 JEAC8001 — 1305節(不平衡率)・1310節(電圧降下)・1340節(許容電流)・1350節(接地)・1360-10条(幹線分岐OCPD省略)・3705-8条 第3項(幹線OCPD上限)</div>
<div class="footer">エル・エル・イー電気株式会社 — 幹線計算書レポート　内線規程 JEAC8001 準拠</div>

<!-- ===== ページ2: 需要率100% ===== -->
<div class="page-break"></div>
<h1>幹 線 計 算 書（需要率 100%）</h1>
<div class="sub-title">※ 全幹線を需要率100%で再計算した結果</div>
<div class="meta">
    <div>${projName ? 'プロジェクト: ' + projName : ''}　幹線数: ${feeders.length}</div>
    <div>出力日: ${dateStr}</div>
</div>
<div class="filter-info">📋 表示区分: ${filterLabel}　｜　⚠️ 需要率を一律100%として算定</div>
<table>
    ${theadHtml}
    <tbody>${rows100Html}${busSizeHtml100}</tbody>
</table>
<div class="note">根拠: 内線規程 JEAC8001 — 1305節(不平衡率)・1310節(電圧降下)・1340節(許容電流)・1350節(接地)・1360-10条(幹線分岐OCPD省略)・3705-8条 第3項(幹線OCPD上限)</div>
<div class="footer">エル・エル・イー電気株式会社 — 幹線計算書レポート（需要率100%）　内線規程 JEAC8001 準拠</div>

<!-- ===== ページ3: 設計値 vs 実負荷 統合表（2行ペア＋ケーブル・接地） ===== -->
<div class="page-break"></div>
<h1>幹 線 計 算 書（設計値）</h1>
<div class="meta">
    <div>${projName ? 'プロジェクト: ' + projName : ''}　幹線数: ${feeders.length}</div>
    <div>出力日: ${dateStr}</div>
</div>
<div class="filter-info">📋 ${filterLabel}　｜　各幹線2行: <span style="background:#fff3e0;padding:1px 4px;">実負荷</span> / <span style="background:#e3f2fd;padding:1px 4px;">設計値</span>　｜　差異 = (実-設計)/設計</div>
<table style="table-layout:auto;">
<thead>
<tr>
    <th rowspan="2">No</th>
    <th rowspan="2">区分</th>
    <th rowspan="2">負荷名称</th>
    <th rowspan="2"></th>
    <th colspan="3" style="background:#1b5e20;">負荷</th>
    <th rowspan="2">相</th>
    <th rowspan="2">電圧</th>
    <th rowspan="2">電流<br>[A]</th>
    <th colspan="3" style="background:#b71c1c;">電圧降下</th>
    <th colspan="3" style="background:#4a148c;">遮断器</th>
    <th colspan="4" style="background:#e65100;">幹線ケーブル</th>
    <th colspan="3" style="background:#2e7d32;">D種接地線</th>
    <th colspan="3" style="background:#558b2f;">ELB接地線</th>
    <th rowspan="2">差異</th>
</tr>
<tr>
    <th style="background:#1b5e20;">容量<br>[kVA]</th><th style="background:#1b5e20;">需要率</th><th style="background:#1b5e20;">需要後<br>[kVA]</th>
    <th style="background:#b71c1c;">VD[V]</th><th style="background:#b71c1c;">VD率[%]</th><th style="background:#b71c1c;">判定</th>
    <th style="background:#4a148c;">種別</th><th style="background:#4a148c;">AF</th><th style="background:#4a148c;">AT</th>
    <th style="background:#e65100;">種別</th><th style="background:#e65100;">必要<br>最小</th><th style="background:#e65100;">採用</th><th style="background:#e65100;">判定</th>
    <th style="background:#2e7d32;">種別</th><th style="background:#2e7d32;">必要</th><th style="background:#2e7d32;">採用</th>
    <th style="background:#558b2f;">種別</th><th style="background:#558b2f;">必要</th><th style="background:#558b2f;">採用</th>
</tr>
</thead>
<tbody>${unifiedRows}</tbody>
</table>
${busSize > 0 ? '<div style="margin-top:6px;padding:6px 10px;background:#e8f5e9;border:1px solid #2e7d32;border-radius:4px;font-size:9pt;font-weight:bold;color:#1b5e20;">⏚ 接地母線（内線規程 1350-14）: ' + busSize + ' mm²（各幹線接地線の最大値）</div>' : ''}
<div class="note">差異: ±10%以内=緑, 10-20%=橙, 20%超=赤　｜　根拠: 内線規程 JEAC8001 1340節(許容電流)・1350節(接地)</div>
<div class="footer">エル・エル・イー電気株式会社 — 幹線計算書（設計値）　内線規程 JEAC8001 準拠</div>
</body></html>`;

            const w = window.open('', '_blank');
            w.document.write(html);
            w.document.close();
        }
        // ================================================================
        // 質疑応答書 (QA) — CRUD + PDF 出力
        // ================================================================
        const QA_DATA_KEY = 'elecCalc:qaData';
        const QA_SETTINGS_KEY = 'elecCalc:qaSettings';
        const QA_KOUSHU_LIST = ['外構','受変電','幹線・動力','電灯','計測','ｺﾝｾﾝﾄ','換気','情報','交換','ﾃﾚﾋﾞ','誘導','映像音響','入退','拡声','火報','監視ｶﾒﾗ'];
        const QA_DRAWING_PREFIXES = ['E-','A-','M-'];
        const QA_DRAWING_NOS = [];
        for (let i = 1; i <= 99; i++) QA_DRAWING_NOS.push(String(i));
        const LLE_COMPANY = 'エル・エル・イー電気株式会社';

        // ★ Supabase対応: インメモリキャッシュ
        let _qaDataCache = [];
        let _qaSettingsCache = {};
        let _qaDbLoaded = false;
        let _qaDbSaveTimer = null;
        let _qaDbSettingsSaveTimer = null;

        // データ読込（同期・キャッシュから）
        function qaLoadData() {
            return JSON.parse(JSON.stringify(_qaDataCache));
        }

        // データ保存（キャッシュ＋localStorageのみ — DB pushは各アクション関数で個別に行う）
        function qaSaveData(data) {
            _qaDataCache = data;
            localStorage.setItem(QA_DATA_KEY, JSON.stringify(data));
        }

        // 設定読込（同期・キャッシュから）
        function qaLoadSettings() {
            return JSON.parse(JSON.stringify(_qaSettingsCache));
        }

        // ★ 図面番号 複数対応ヘルパー
        function _qaParseDrawingNos(val) {
            if (!val) return [{prefix:"E-",num:""}];
            try {
                var parsed = JSON.parse(val);
                if (Array.isArray(parsed) && parsed.length > 0) return parsed;
            } catch(e) {}
            // 旧形式 "E-16" からの変換
            var m = String(val).match(/^(E-|A-|M-)(\d*)$/);
            if (m) return [{prefix:m[1],num:m[2]}];
            return [{prefix:"E-",num:""}];
        }
        function _qaGetDrawingLimit(prefix) {
            var s = qaLoadSettings();
            var limits = s.drawingNoLimits || {E:99,A:99,M:99};
            var key = prefix.replace("-","");
            return limits[key] || 99;
        }
        // ★ 仕様書などの追加図書（設定の drawingNoLimits._docs に保存）
        function _qaGetDocList() {
            var s = qaLoadSettings();
            var l = (s.drawingNoLimits && Array.isArray(s.drawingNoLimits._docs)) ? s.drawingNoLimits._docs : [];
            return l.filter(function(x){ return x && String(x).trim(); });
        }
        function _qaGetDrawingPrefixes() {
            return QA_DRAWING_PREFIXES.concat(_qaGetDocList());
        }
        function _qaIsDocPrefix(prefix) {
            return QA_DRAWING_PREFIXES.indexOf(prefix) < 0;
        }
        function _qaFormatOneDrawingNo(d) {
            if (_qaIsDocPrefix(d.prefix)) {
                var t = d.prefix;
                if (d.num) t += ' ' + d.num;
                if (d.page) t += ' p.' + d.page;
                return t;
            }
            return d.prefix + d.num + ((d.num && d.num2 && String(d.num2) !== String(d.num)) ? ('～' + d.num2) : '');
        }
        function _qaFormatDrawingNos(drawingNos) {
            if (!drawingNos || !Array.isArray(drawingNos)) return "";
            return drawingNos.filter(function(d){return d.num || d.page;}).map(_qaFormatOneDrawingNo).join(", ");
        }
        function qaUpdateDrawingNo(id, index, field, value) {
            var item = _qaDataCache.find(function(d){return d.id===id;});
            if (!item) return;
            if (!item.drawingNos) item.drawingNos = [{prefix:"E-",num:""}];
            if (index < item.drawingNos.length) {
                var _dn = item.drawingNos[index];
                if (field === 'prefix' && _qaIsDocPrefix(_dn.prefix) !== _qaIsDocPrefix(value)) {
                    _dn.num = ''; _dn.num2 = ''; _dn.page = '';
                }
                _dn[field] = value;
            }
            _qaUpsertItemToDB(item);
            qaRender();
        }
        function qaAddDrawingNo(id) {
            var item = _qaDataCache.find(function(d){return d.id===id;});
            if (!item) return;
            if (!item.drawingNos) item.drawingNos = [{prefix:"E-",num:""}];
            item.drawingNos.push({prefix:"E-",num:""});
            _qaUpsertItemToDB(item);
            qaRender();
        }
        function qaRemoveDrawingNo(id, index) {
            var item = _qaDataCache.find(function(d){return d.id===id;});
            if (!item || !item.drawingNos) return;
            if (item.drawingNos.length <= 1) return;
            item.drawingNos.splice(index, 1);
            _qaUpsertItemToDB(item);
            qaRender();
        }

        // 設定保存（キャッシュ＋localStorage＋Supabase）
        function qaSaveSettingsData(s) {
            _qaSettingsCache = s;
            localStorage.setItem(QA_SETTINGS_KEY, JSON.stringify(s));
            // Supabaseへのプッシュをデバウンス
            if (_qaDbSettingsSaveTimer) clearTimeout(_qaDbSettingsSaveTimer);
            _qaDbSettingsSaveTimer = setTimeout(function() { _qaPushSettingsToDB(s); }, 500);
        }

        // ★ アイテム単位のDBデバウンスタイマー管理
        const _qaItemSaveTimers = {};

        // ★ 単一アイテムをDBにupsert（デバウンス300ms）
        function _qaQueueItemSave(item) {
            var itemId = item.id;
            if (_qaItemSaveTimers[itemId]) clearTimeout(_qaItemSaveTimers[itemId]);
            _qaItemSaveTimers[itemId] = setTimeout(function() {
                delete _qaItemSaveTimers[itemId];
                _qaUpsertItemToDB(item);
            }, 300);
        }

        // ★ 単一アイテムをDBにupsert（即座実行）
        async function _qaUpsertItemToDB(item) {
            _qaIgnoreRealtime = true;
            if (window._qaIgnoreRtTimer) clearTimeout(window._qaIgnoreRtTimer);
            window._qaIgnoreRtTimer = setTimeout(function() { _qaIgnoreRealtime = false; }, 3000);
            var pid = projectGetCurrent();
            try {
                var row = {
                    project_id: pid,
                    item_id: item.id,
                    no: item.no || 0,
                    drawing_no: JSON.stringify(item.drawingNos || []),
                    koushu: item.koushu || '',
                    summary: item.summary || '',
                    exchanges: item.exchanges || [],
                    drawing_reflect: item.drawingReflect || false,
                    floor: item.floor || '',
                    room: item.room || '',
                    updated_at: new Date().toISOString()
                };
                var result = await db.from('qa_items').upsert(row, { onConflict: 'project_id,item_id' });
                if (result.error) { console.error('[QA] upsert error:', result.error); }
                else { console.log('[QA] upserted:', item.id, 'no=' + item.no); }
            } catch(e) {
                console.error('[QA] _qaUpsertItemToDB error:', e);
            }
        }

        // ★ 単一アイテムをDBから削除
        async function _qaDeleteItemFromDB(itemId) {
            var pid = projectGetCurrent();
            try {
                await db.from('qa_items').delete().eq('project_id', pid).eq('item_id', itemId);
            } catch(e) {
                console.error('_qaDeleteItemFromDB error:', e);
            }
        }

        // ★ 複数アイテムを一括upsert（Realtime反響を一時ミュート）
        async function _qaUpsertMultipleItemsToDB(items) {
            var pid = projectGetCurrent();
            _qaIgnoreRealtime = true;
            try {
                if (items.length === 0) return;
                var rows = items.map(function(item) {
                    return {
                        project_id: pid,
                        item_id: item.id,
                        no: item.no || 0,
                        drawing_no: JSON.stringify(item.drawingNos || []),
                        koushu: item.koushu || '',
                        summary: item.summary || '',
                        exchanges: item.exchanges || [],
                        drawing_reflect: item.drawingReflect || false,
                        updated_at: new Date().toISOString()
                    };
                });
                var result = await db.from('qa_items').upsert(rows, { onConflict: 'project_id,item_id' });
                if (result.error) console.error('qa_items bulk upsert error:', result.error);
            } catch(e) {
                console.error('_qaUpsertMultipleItemsToDB error:', e);
            } finally {
                setTimeout(function() { _qaIgnoreRealtime = false; }, 2000);
            }
        }

        // ★ 全データ一括push（マイグレーション専用）
        async function _qaPushAllDataToDB(data) {
            var pid = projectGetCurrent();
            try {
                if (data.length > 0) {
                    var rows = data.map(function(item) {
                        return {
                            project_id: pid,
                            item_id: item.id,
                            no: item.no || 0,
                            drawing_no: JSON.stringify(item.drawingNos || []),
                            koushu: item.koushu || '',
                            summary: item.summary || '',
                            exchanges: item.exchanges || [],
                            drawing_reflect: item.drawingReflect || false,
                            updated_at: new Date().toISOString()
                        };
                    });
                    await db.from('qa_items').upsert(rows, { onConflict: 'project_id,item_id' });
                }
            } catch(e) {
                console.error('_qaPushAllDataToDB error:', e);
            }
        }

        // ★ Supabase Realtime: 他ユーザーの変更をリアルタイム受信
        let _qaRealtimeChannel = null;
        function _qaSubscribeRealtime() {
            var pid = projectGetCurrent();
            // 既存チャネルがあれば解除
            if (_qaRealtimeChannel) {
                db.removeChannel(_qaRealtimeChannel);
                _qaRealtimeChannel = null;
            }
            _qaRealtimeChannel = db.channel('qa-items-' + pid)
                .on('postgres_changes',
                    { event: '*', schema: 'public', table: 'qa_items', filter: 'project_id=eq.' + pid },
                    function(payload) {
                        _qaHandleRealtimeEvent(payload);
                    }
                )
                .subscribe();
        }

        // ★ 自分の操作中はRealtimeを無視するフラグ
        var _qaIgnoreRealtime = false;
        var _qaRealtimeReloadTimer = null;

        // ★ Realtimeイベント処理 — 個別操作ではなくDBから全件再読込（重複を根本排除）
        function _qaHandleRealtimeEvent(payload) {
            if (_qaIgnoreRealtime) return;
            // デバウンス: 短時間に複数イベントが来ても1回だけ再読込
            if (_qaRealtimeReloadTimer) clearTimeout(_qaRealtimeReloadTimer);
            _qaRealtimeReloadTimer = setTimeout(function() {
                _qaRealtimeReloadTimer = null;
                var qaTabEl = document.getElementById('qaTab');
                if (qaTabEl && qaTabEl.classList.contains('active')) {
                    _qaLoadFromDB().then(function() {
                        qaRender();
                    }).catch(function(e) { console.error('[QA] Realtime reload error:', e); });
                }
            }, 1000);
        }

        // ★ Supabase: 設定をDBにプッシュ（upsert）
        async function _qaPushSettingsToDB(s) {
            const pid = projectGetCurrent();
            try {
                const row = {
                    project_id: pid,
                    kantoku_list: s.kantokuList || '',
                    seko_list: Array.isArray(s.sekoList) ? s.sekoList : [],
                    summary_list: Array.isArray(s.summaryList) ? s.summaryList : [],
                    meeting_places: Array.isArray(s.meetingPlaces) ? s.meetingPlaces : [],
                    drawing_no_limits: s.drawingNoLimits || { E: 99, A: 99, M: 99 },
                    updated_at: new Date().toISOString()
                };
                const { error } = await db.from('qa_settings').upsert(row, { onConflict: 'project_id' });
                if (error) console.error('qa_settings upsert error:', error);
            } catch(e) {
                console.error('_qaPushSettingsToDB error:', e);
            }
        }

        // ★ Supabase: DBからデータを読み込み（DBが唯一の真実）
        async function _qaLoadFromDB() {
            const pid = projectGetCurrent();
            console.log('[QA] _qaLoadFromDB: project_id =', pid);
            try {
                const { data: items, error: itemErr } = await db.from('qa_items')
                    .select('*')
                    .eq('project_id', pid)
                    .order('no', { ascending: true });
                if (itemErr) { console.error('[QA] qa_items SELECT error:', itemErr); throw itemErr; }
                console.log('[QA] qa_items loaded:', items ? items.length : 0, '件');
                if (items && items.length > 0) {
                    // ★ DBデータでローカルを完全上書き（マージしない）
                    _qaDataCache = items.map(function(row) {
                        return {
                            id: row.item_id,
                            no: row.no,
                            drawingNos: _qaParseDrawingNos(row.drawing_no),
                            koushu: row.koushu || '',
                            summary: row.summary || '',
                            exchanges: row.exchanges || [],
                            drawingReflect: row.drawing_reflect || false,
                            floor: row.floor || '',
                            room: row.room || ''
                        };
                    });
                    localStorage.setItem(QA_DATA_KEY, JSON.stringify(_qaDataCache));
                } else {
                    console.log('[QA] DBにqa_itemsデータなし (project_id=' + pid + ')');
                }
                // QA設定読込
                const { data: settingsRows, error: setErr } = await db.from('qa_settings')
                    .select('*')
                    .eq('project_id', pid)
                    .limit(1);
                if (!setErr && settingsRows && settingsRows.length > 0) {
                    const row = settingsRows[0];
                    _qaSettingsCache = {
                        kantokuList: row.kantoku_list || '',
                        sekoList: row.seko_list || [],
                        summaryList: row.summary_list || [],
                        meetingPlaces: row.meeting_places || [],
                        drawingNoLimits: row.drawing_no_limits || { E: 99, A: 99, M: 99 }
                    };
                    localStorage.setItem(QA_SETTINGS_KEY, JSON.stringify(_qaSettingsCache));
                }
                _qaDbLoaded = true;
                return true;
            } catch(e) {
                console.error('_qaLoadFromDB error:', e);
                return false;
            }
        }

        // ★ localStorage → Supabase マイグレーション（差分マージ方式）
        async function _qaMigrateLocalToDB() {
            const pid = projectGetCurrent();
            console.log('[QA] _qaMigrateLocalToDB: project_id =', pid);
            try {
                // DBにデータがあるか確認
                const { data: existing, error: chkErr } = await db.from('qa_items')
                    .select('id')
                    .eq('project_id', pid)
                    .limit(1);
                if (chkErr) { console.error('[QA] migration check error:', chkErr); return; }
                // ★ DBにデータがあればlocalStorageを無視（DBが唯一の真実）
                if (existing && existing.length > 0) {
                    console.log('[QA] DBにデータあり → localStorage移行スキップ（DB優先）');
                } else {
                    // DBが空のときだけlocalStorageから移行
                    var localData = [];
                    try { localData = JSON.parse(localStorage.getItem(QA_DATA_KEY)) || []; } catch(e) {}
                    if (localData.length > 0) {
                        console.log('[QA] DBが空 → localStorageから移行:', localData.length, '件');
                        await _qaPushAllDataToDB(localData);
                    }
                }
                // 設定も移行
                var localSettings = {};
                try { localSettings = JSON.parse(localStorage.getItem(QA_SETTINGS_KEY)) || {}; } catch(e) {}
                if (Object.keys(localSettings).length > 0) {
                    await _qaPushSettingsToDB(localSettings);
                }
                // 打合せ場所も移行
                var localPlaces = [];
                try { localPlaces = JSON.parse(localStorage.getItem('elecCalc:meetingPlaces')) || []; } catch(e) {}
                if (localPlaces.length > 0) {
                    localSettings.meetingPlaces = localPlaces;
                    await _qaPushSettingsToDB(localSettings);
                }
            } catch(e) {
                console.error('_qaMigrateLocalToDB error:', e);
            }
        }

        function qaGetProjectName() {
            const list = projectGetList();
            const curId = projectGetCurrent();
            const proj = list.find(p => p.id === curId);
            return proj ? proj.name : '（未設定）';
        }

        // 設定保存（出席者・内容項目）
        function qaSaveSettings() {
            const s = qaLoadSettings();
            s.kantokuList = document.getElementById('qaKantokuList').value;
            s.sekoList = JSON.parse(JSON.stringify(_qaSekoListData));
            s.summaryList = JSON.parse(JSON.stringify(_qaSummaryListData));
            s.drawingNoLimits = {
                E: parseInt(document.getElementById('qaDrawLimitE').value) || 99,
                A: parseInt(document.getElementById('qaDrawLimitA').value) || 99,
                M: parseInt(document.getElementById('qaDrawLimitM').value) || 99,
                _docs: (document.getElementById('qaDrawDocs').value || '').split('\n').map(function(x){return x.trim();}).filter(function(x, i, a){return x && a.indexOf(x) === i;})
            };
                        qaSaveSettingsData(s);
            qaPopulateFilterSummary();
            alert('設定を保存しました');
            qaRender();
        }

        // 施工業者の構造化データ [{company, name}]
        let _qaSekoListData = [];
        // 大まかな内容の項目リスト
        let _qaSummaryListData = [];

        function qaAddSeko() {
            const comp = document.getElementById('qaSekoCompany').value.trim();
            const name = document.getElementById('qaSekoName').value.trim();
            if (!comp || !name) { alert('会社名と氏名を入力してください'); return; }
            _qaSekoListData.push({ company: comp, name: name });
            document.getElementById('qaSekoCompany').value = '';
            document.getElementById('qaSekoName').value = '';
            qaRenderSekoList();
        }

        function qaRemoveSeko(idx) {
            _qaSekoListData.splice(idx, 1);
            qaRenderSekoList();
        }

        function qaRenderSekoList() {
            const container = document.getElementById('qaSekoListContainer');
            if (!_qaSekoListData.length) {
                container.innerHTML = '<span style="font-size:0.75rem;color:#999;">（未登録）</span>';
                return;
            }
            container.innerHTML = _qaSekoListData.map((s, i) =>
                `<div style="display:flex;align-items:center;gap:4px;font-size:0.8rem;padding:1px 0;">
                    <span style="color:#666;">（${s.company}）</span><span>${s.name}</span>
                    <button style="border:none;background:none;color:#e53935;cursor:pointer;font-size:0.75rem;padding:0 2px;" onclick="qaRemoveSeko(${i})">✕</button>
                </div>`
            ).join('');
        }

        function qaAddSummaryItem() {
            const val = document.getElementById('qaSummaryInput').value.trim();
            if (!val) { alert('内容を入力してください'); return; }
            if (_qaSummaryListData.includes(val)) { alert('既に登録されています'); return; }
            _qaSummaryListData.push(val);
            document.getElementById('qaSummaryInput').value = '';
            qaRenderSummaryList();
        }

        function qaRemoveSummaryItem(idx) {
            _qaSummaryListData.splice(idx, 1);
            qaRenderSummaryList();
        }

        function qaRenderSummaryList() {
            const container = document.getElementById('qaSummaryListContainer');
            if (!_qaSummaryListData.length) {
                container.innerHTML = '<span style="font-size:0.75rem;color:#999;">（未登録）</span>';
                return;
            }
            container.innerHTML = _qaSummaryListData.map((s, i) =>
                `<div style="display:flex;align-items:center;gap:4px;font-size:0.8rem;padding:1px 0;">
                    <span>${s}</span>
                    <button style="border:none;background:none;color:#e53935;cursor:pointer;font-size:0.75rem;padding:0 2px;" onclick="qaRemoveSummaryItem(${i})">✕</button>
                </div>`
            ).join('');
        }

        function qaRestoreSettings() {
            const s = qaLoadSettings();
            document.getElementById('qaKantokuList').value = s.kantokuList || '';
            // sekoList: 旧形式（文字列）→ 新形式（配列）への移行対応
            if (Array.isArray(s.sekoList)) {
                _qaSekoListData = JSON.parse(JSON.stringify(s.sekoList));
            } else if (typeof s.sekoList === 'string' && s.sekoList.trim()) {
                // 旧テキスト形式: 改行区切りの名前 → 会社名未設定で移行
                _qaSekoListData = s.sekoList.split('\n').filter(n => n.trim()).map(n => ({ company: '', name: n.trim() }));
            } else {
                _qaSekoListData = [];
            }
            qaRenderSekoList();
            // 大まかな内容リスト
            _qaSummaryListData = Array.isArray(s.summaryList) ? JSON.parse(JSON.stringify(s.summaryList)) : [];
            qaRenderSummaryList();
        
            // 図面番号上限の復元
            var _dnl = s.drawingNoLimits || {E:99,A:99,M:99};
            var _elE = document.getElementById('qaDrawLimitE');
            var _elA = document.getElementById('qaDrawLimitA');
            var _elM = document.getElementById('qaDrawLimitM');
            if (_elE) _elE.value = _dnl.E || 99;
            if (_elA) _elA.value = _dnl.A || 99;
            if (_elM) _elM.value = _dnl.M || 99;
            var _elDocs = document.getElementById('qaDrawDocs');
            if (_elDocs) _elDocs.value = Array.isArray(_dnl._docs) ? _dnl._docs.join('\n') : '';
        }

        // 初期化
        let _qaInitDone = false;
        async function qaInit() {
            if (!_qaInitDone) {
                // ★ まずlocalStorageからキャッシュを暫定ロード（即座に表示するため）
                try { _qaDataCache = JSON.parse(localStorage.getItem(QA_DATA_KEY)) || []; } catch(e) { _qaDataCache = []; }
                try { _qaSettingsCache = JSON.parse(localStorage.getItem(QA_SETTINGS_KEY)) || {}; } catch(e) { _qaSettingsCache = {}; }

                qaRestoreSettings();
                qaPopulateFilterKoushu();
                qaPopulateFilterSummary();
                _qaInitDone = true;

                // ★ 安全ネット: 別タブから戻ったときにSupabaseから再読込＋再描画
                document.addEventListener('visibilitychange', function() {
                    if (!document.hidden) {
                        var pm = document.getElementById('qaPrintModal');
                        if (pm) pm.style.display = 'none';
                        var qaTabEl = document.getElementById('qaTab');
                        if (qaTabEl && qaTabEl.classList.contains('active')) {
                            // Supabaseから最新データを取得して再描画
                            _qaLoadFromDB().then(function() {
                                qaRestoreSettings();
                                try { qaRender(); } catch(e) { console.error('qaRender on visibility:', e); }
                            }).catch(function() {
                                try { qaRender(); } catch(e) {}
                            });
                        }
                    }
                });

                // 暫定描画（localStorageデータ）
                qaRender();

                // ★ Supabase: localStorageからの移行 → DBからロード → 再描画
                try {
                    await _qaMigrateLocalToDB();
                    await _qaLoadFromDB();
                    qaRestoreSettings();
                    qaPopulateFilterSummary();
                    qaRender();
                    // ★ Realtime購読（他ユーザーの変更をリアルタイム反映）
                    _qaSubscribeRealtime();
                } catch(e) {
                    console.error('qaInit DB load error:', e);
                }
                return;
            }
            qaRender();
        }

        function qaPopulateFilterKoushu() {
            const sel = document.getElementById('qaFilterKoushu');
            sel.innerHTML = '<option value="">すべて</option>' +
                QA_KOUSHU_LIST.map(k => `<option value="${k}">${k}</option>`).join('');
        }

        function qaPopulateFilterSummary() {
            const sel = document.getElementById('qaFilterSummary');
            const list = _qaSummaryListData || [];
            sel.innerHTML = '<option value="">すべて</option>' +
                list.map(s => `<option value="${s.replace(/"/g,'&quot;')}">${s}</option>`).join('');
        }

        // --------------------------------------------------------
        // データマイグレーション: 旧形式 → exchanges形式
        // --------------------------------------------------------
        function qaMigrateData(data) {
            let changed = false;
            data.forEach(item => {
                // Phase1: 旧question/answers形式 → exchanges形式
                if (!item.exchanges) {
                    changed = true;
                    const ex0 = {
                        questionDate: item.questionDate || '',
                        questioner: item.questioner || '',
                        question: item.question || '',
                        answerDate: '', answerer: '', answer: '', ketsugi: '', printed: ''
                    };
                    if (item.answers && item.answers.length > 0) {
                        const a0 = item.answers[0];
                        ex0.answerDate = a0.answerDate || '';
                        ex0.answerer = a0.answerer || '';
                        ex0.answer = a0.answer || '';
                        ex0.ketsugi = a0.ketsugi || '';
                    }
                    item.exchanges = [ex0];
                    if (item.answers && item.answers.length > 1) {
                        for (let i = 1; i < item.answers.length; i++) {
                            const a = item.answers[i];
                            item.exchanges.push({
                                questionDate: '', questioner: '', question: '',
                                answerDate: a.answerDate || '', answerer: a.answerer || '',
                                answer: a.answer || '', ketsugi: a.ketsugi || '', printed: ''
                            });
                        }
                    }
                    delete item.questionDate; delete item.questioner;
                    delete item.question; delete item.answers;
                }
                // Phase2: item.printed → exchange.printedに移行
                if (item.printed !== undefined) {
                    changed = true;
                    const pv = item.printed || '';
                    item.exchanges.forEach(ex => {
                        if (!ex.printed && pv) ex.printed = pv;
                    });
                    delete item.printed;
                }
                // Phase3: exchangeにprintedフィールドがない場合追加
                item.exchanges.forEach(ex => {
                    if (ex.printed === undefined) { ex.printed = ''; changed = true; }
                });
            });
            if (changed) qaSaveData(data);
            return data;
            // drawingNo(旧string) → drawingNos(新array) マイグレーション
            _qaDataCache.forEach(function(item) {
                if (item.drawingNo !== undefined && item.drawingNos === undefined) {
                    item.drawingNos = _qaParseDrawingNos(item.drawingNo);
                    delete item.drawingNo;
                }
            });
        
        }

        // 行追加（末尾追加 or No割り込み）
        function qaAddRow() {
            const data = qaMigrateData(qaLoadData());
            const maxNo = data.length > 0 ? Math.max(...data.map(d => d.no || 0)) : 0;
            const input = prompt('追加するNo を入力（空欄 = 末尾に追加）\n既存Noを入力 → 割り込み（以降+1）：', '');
            if (input === null) return;
            let assignNo;
            if (input.trim() === '') {
                assignNo = maxNo + 1;
            } else {
                assignNo = parseInt(input.trim(), 10);
                if (isNaN(assignNo) || assignNo <= 0) { alert('有効な番号を入力してください'); return; }
            }
            // 割り込み: assignNo以上を全部+1（降順で処理して衝突回避）
            var needShift = data.filter(function(d) { return d.no >= assignNo; });
            if (needShift.length > 0) {
                needShift.sort(function(a, b) { return b.no - a.no; });
                needShift.forEach(function(d) { d.no = d.no + 1; });
            }
            // 新規アイテム作成
            const newItem = {
                id: 'qa_' + Date.now(),
                no: assignNo,
                drawingNos: [{prefix:'E-',num:''}],
                koushu: '',
                summary: '',
                exchanges: [{ questionDate:'', questioner:'', question:'', answerDate:'', answerer:'', answer:'', ketsugi:'', printed:'' }],
                drawingReflect: false
            };
            data.push(newItem);
            // ★ ソート → 連番に振り直し（1,2,3...）→ 重複を根本排除
            data.sort(function(a, b) { return (a.no || 0) - (b.no || 0); });
            data.forEach(function(d, i) { d.no = i + 1; });
            // 保存
            qaSaveData(data);
            // DB: 全件一括upsert（No変更があるため）
            _qaUpsertMultipleItemsToDB(data);
            qaRender();
        }

        // 行削除
        function qaDeleteRow(id) {
            if (!confirm('この質疑を削除しますか？')) return;
            _qaIgnoreRealtime = true;
            setTimeout(function() { _qaIgnoreRealtime = false; }, 3000);
            let data = qaLoadData().filter(d => d.id !== id);
            // ★ 即座にリナンバリング（1,2,3...）
            data.sort(function(a, b) { return (a.no || 0) - (b.no || 0); });
            data.forEach(function(d, i) { d.no = i + 1; });
            qaSaveData(data);
            _qaDeleteItemFromDB(id);
            _qaUpsertMultipleItemsToDB(data); // リナンバリング反映
            qaRender();
        }

        // 質疑回答ペア追加（継続用）
        function qaAddExchange(id) {
            const data = qaMigrateData(qaLoadData());
            const item = data.find(d => d.id === id);
            if (!item) return;
            item.exchanges.push({ questionDate:'', questioner:'', question:'', answerDate:'', answerer:'', answer:'', ketsugi:'', printed:'' });
            qaSaveData(data);
            _qaQueueItemSave(item); // ★ 変更アイテムのみDB保存
            qaRender();
        }

        // 質疑回答ペア削除
        function qaDeleteExchange(id, exIdx) {
            const data = qaMigrateData(qaLoadData());
            const item = data.find(d => d.id === id);
            if (!item || item.exchanges.length <= 1) return;
            item.exchanges.splice(exIdx, 1);
            qaSaveData(data);
            _qaQueueItemSave(item); // ★ 変更アイテムのみDB保存
            qaRender();
        }

        // exchangeフィールド変更
        function qaOnExChange(id, exIdx, field, value) {
            const data = qaMigrateData(qaLoadData());
            const item = data.find(d => d.id === id);
            if (!item || !item.exchanges[exIdx]) return;
            item.exchanges[exIdx][field] = value;

            // 自動ロジック: 質疑入力 → 未決
            if (field === 'question' && value.trim() !== '') {
                if (!item.exchanges[exIdx].ketsugi) {
                    item.exchanges[exIdx].ketsugi = '未決';
                }
            }
            // 回答入力 → 未決を継続に
            if (field === 'answer' && value.trim() !== '') {
                if (item.exchanges[exIdx].ketsugi === '未決' || !item.exchanges[exIdx].ketsugi) {
                    item.exchanges[exIdx].ketsugi = '継続';
                }
            }
            qaSaveData(data);
            _qaQueueItemSave(item); // ★ 変更アイテムのみDB保存（デバウンス）
            qaRender();
        }

        // 決議変更
        function qaOnKetsugiChange(id, exIdx, value) {
            const data = qaMigrateData(qaLoadData());
            const item = data.find(d => d.id === id);
            if (!item || !item.exchanges[exIdx]) return;
            item.exchanges[exIdx].ketsugi = value;
            qaSaveData(data);
            _qaQueueItemSave(item); // ★ 変更アイテムのみDB保存
            qaRender();
        }

        // フィールド変更（工種・内容・図面番号・図面反映）
        function qaOnFieldChange(id, field, value) {
            const data = qaMigrateData(qaLoadData());
            const item = data.find(d => d.id === id);
            if (!item) return;
            item[field] = value;
            qaSaveData(data);
            _qaQueueItemSave(item); // ★ 変更アイテムのみDB保存（デバウンス）
            qaRender(); // ★ 即座に画面反映
        }

        // 全選択
        function qaToggleSelectAll(checked) {
            document.querySelectorAll('#qaBody input[type="checkbox"].qa-select').forEach(cb => cb.checked = checked);
        }

        let _qaLastCheckedIndex=null;
        function _qaInstallShiftClick(){const b=document.getElementById("qaBody");if(!b||b._shiftClickBound)return;b._shiftClickBound=true;b.addEventListener("click",function(e){const cb=e.target.closest("input.qa-select");if(!cb)return;const all=Array.from(b.querySelectorAll("input.qa-select"));const ci=all.indexOf(cb);if(e.shiftKey&&_qaLastCheckedIndex!==null&&_qaLastCheckedIndex!==ci){const st=Math.min(_qaLastCheckedIndex,ci),ed=Math.max(_qaLastCheckedIndex,ci);for(let i=st;i<=ed;i++)all[i].checked=cb.checked;}_qaLastCheckedIndex=ci;})}
        const QA_FLOOR_ROOM_KEY="elecCalc:qaFloorRooms";
        function qaLoadFloorRooms(){try{return JSON.parse(localStorage.getItem(QA_FLOOR_ROOM_KEY)||'{}')}catch(e){return {}}}
        async function qaSaveFloorRooms(d){localStorage.setItem(QA_FLOOR_ROOM_KEY,JSON.stringify(d));var pid=projectGetCurrent();await db.from('floor_rooms').delete().eq('project_id',pid);var rows=[];Object.keys(d).forEach(function(f){rows.push({project_id:pid,floor:f,rooms:d[f]||[]})});if(rows.length>0){await db.from('floor_rooms').insert(rows)}}
        async function qaSyncFloorRoomsFromDB(){var pid=projectGetCurrent();var res=await db.from('floor_rooms').select('*').eq('project_id',pid);if(res.data&&res.data.length>0){var fr={};res.data.forEach(function(row){fr[row.floor]=row.rooms||[]});localStorage.setItem(QA_FLOOR_ROOM_KEY,JSON.stringify(fr))}}
        qaSyncFloorRoomsFromDB()
        function _qaGetFloorOptions(sel){const fr=qaLoadFloorRooms();return Object.keys(fr).sort((a,b)=>{const na=parseInt(a),nb=parseInt(b);return(!isNaN(na)&&!isNaN(nb))?na-nb:a.localeCompare(b)}).map(f=>"<option value=\""+f+"\""+(f===sel?" selected":"")+">"+f+"</option>").join("")}
        function _qaGetRoomOptions(floor,sel){if(!floor)return "";const rooms=(qaLoadFloorRooms()[floor])||[];return rooms.map(r=>"<option value=\""+r+"\""+(r===sel?" selected":"")+">"+r+"</option>").join("")}
        function toHankaku(s){return s.replace(/[\uff01-\uff5e]/g,function(c){return String.fromCharCode(c.charCodeAt(0)-0xfee0)}).replace(/\u3000/g,' ')}
function _qaFrToHankaku(el){
    if(!el||!el.classList)return;
    if(!el.classList.contains('qa-fr-floor')&&!el.classList.contains('qa-fr-floor-new'))return;
    var v;
    try{v=toHankaku(el.value)}catch(e){return}
    if(v===el.value)return;
    var p=el.selectionStart;
    el.value=v;
    try{el.setSelectionRange(p,p)}catch(e){}
}
function qaShowFloorRoomManager(){var fr=qaLoadFloorRooms();var rows='';var floors=Object.keys(fr).sort(function(a,b){var na=parseInt(a),nb=parseInt(b);return(!isNaN(na)&&!isNaN(nb))?na-nb:a.localeCompare(b)});for(var i=0;i<floors.length;i++){var f=floors[i];var rm=(fr[f]||[]).join(', ');rows+='<tr><td style="border:1px solid #ccc;padding:4px;text-align:center"><input type=text value="'+f+'" data-orig-floor="'+f+'" class=qa-fr-floor style="width:100%;padding:2px 4px;text-align:center;font-weight:bold"></td><td style="border:1px solid #ccc;padding:4px"><input type=text value="'+rm+'" data-floor="'+f+'" class=qa-fr-rooms style="width:100%;padding:2px 4px;ime-mode:active"></td><td style="border:1px solid #ccc;padding:4px;text-align:center"><span class=qa-del-btn style="color:#c62828;cursor:pointer;font-size:1.2rem">×</span></td></tr>'}for(var j=0;j<3;j++){rows+='<tr class=qa-new-row><td style="border:1px solid #ccc;padding:4px"><input type=text placeholder="例:1F" class=qa-fr-floor-new style="width:100%;padding:2px 4px;text-align:center"></td><td style="border:1px solid #ccc;padding:4px"><input type=text placeholder="部屋名（カンマ区切り）" class=qa-fr-rooms-new style="width:100%;padding:2px 4px;ime-mode:active"></td><td style="border:1px solid #ccc;padding:4px;text-align:center"><span class=qa-del-btn style="color:#999;cursor:pointer;font-size:1.2rem">×</span></td></tr>'}var m=document.createElement('div');m.id='qaFloorRoomModal';m.style.cssText='position:fixed;top:0;left:0;width:100%;height:100%;background:rgba(0,0,0,.5);display:flex;align-items:center;justify-content:center;z-index:10000';m.innerHTML='<div style="background:#fff;border-radius:8px;padding:20px;width:600px;max-width:90vw;box-shadow:0 4px 20px rgba(0,0,0,.3)"><h3 style="margin:0 0 12px;color:#2e7d32">階・部屋マスタ登録</h3><div style="max-height:400px;overflow-y:auto"><table style="width:100%;border-collapse:collapse;font-size:.85rem"><thead><tr><th style="border:1px solid #ccc;padding:4px;background:#e8f5e9;width:80px">階</th><th style="border:1px solid #ccc;padding:4px;background:#e8f5e9">部屋名（カンマ区切り）</th><th style="border:1px solid #ccc;padding:4px;background:#e8f5e9;width:50px">操作</th></tr></thead><tbody id=qaFrTbody>'+rows+'</tbody></table></div><div style="margin-top:8px;text-align:left"><span class=qa-add-row-btn style="padding:4px 12px;background:#e8f5e9;border:1px solid #2e7d32;border-radius:3px;cursor:pointer;color:#2e7d32;display:inline-block">+ 行追加</span></div><div style="margin-top:12px;text-align:right"><span class=qa-save-btn style="padding:6px 16px;background:#1565c0;color:#fff;border:none;border-radius:4px;cursor:pointer;margin-right:6px;display:inline-block">保存</span> <span class=qa-close-btn style="padding:6px 16px;background:#78909c;color:#fff;border:none;border-radius:4px;cursor:pointer;display:inline-block">閉じる</span></div></div>';m.addEventListener('compositionstart',function(e){e.target._imeOn=true});m.addEventListener('compositionend',function(e){e.target._imeOn=false;_qaFrToHankaku(e.target)});m.addEventListener('input',function(e){if(e.isComposing||e.target._imeOn)return;_qaFrToHankaku(e.target)});m.addEventListener('blur',function(e){_qaFrToHankaku(e.target)},true);m.addEventListener('click',function(e){if(e.target.classList.contains('qa-del-btn'))e.target.closest('tr').remove();if(e.target.classList.contains('qa-add-row-btn'))qaAddNewRow();if(e.target.classList.contains('qa-save-btn'))qaSaveFloorRoomEdits();if(e.target.classList.contains('qa-close-btn'))m.remove()});document.body.appendChild(m)}
        function qaAddNewRow(){var tbody=document.getElementById('qaFrTbody');if(!tbody)return;var tr=document.createElement('tr');tr.className='qa-new-row';tr.innerHTML='<td style="border:1px solid #ccc;padding:4px"><input type=text placeholder="例:1F" class=qa-fr-floor-new style="width:100%;padding:2px 4px;text-align:center"></td><td style="border:1px solid #ccc;padding:4px"><input type=text placeholder="部屋名（カンマ区切り）" class=qa-fr-rooms-new style="width:100%;padding:2px 4px"></td><td style="border:1px solid #ccc;padding:4px;text-align:center"><span class=qa-del-btn style="color:#999;cursor:pointer;font-size:1.2rem">×</span></td>';tbody.appendChild(tr)}
        function qaAddFloorRoom(){qaAddNewRow()}
        function qaDeleteFloor(floor){var fr=qaLoadFloorRooms();delete fr[floor];qaSaveFloorRooms(fr);qaShowFloorRoomManager()}
        async function qaSaveFloorRoomEdits(){var fr={};document.querySelectorAll('.qa-fr-rooms').forEach(function(inp){var floorInp=inp.closest('tr').querySelector('.qa-fr-floor');var floor=floorInp?floorInp.value.trim():inp.dataset.floor;if(floor)fr[floor]=inp.value.split(',').map(function(x){return x.trim()}).filter(function(x){return x})});document.querySelectorAll('.qa-new-row').forEach(function(row){var f=row.querySelector('.qa-fr-floor-new');var r=row.querySelector('.qa-fr-rooms-new');if(f&&f.value.trim()){fr[f.value.trim()]=r&&r.value.trim()?r.value.trim().split(',').map(function(x){return x.trim()}).filter(function(x){return x}):[]}});await qaSaveFloorRooms(fr);document.getElementById('qaFloorRoomModal').remove();qaRender();alert('保存しました')}

        function qaUpdateRoomOptions(id){const data=qaLoadData();const item=data.find(d=>d.id===id);if(!item)return;item.room="";qaSaveData(data);_qaUpsertItemToDB(item);const sel=document.getElementById("qaRoom_"+id);if(sel)sel.innerHTML="<option value=\"\">-</option>"+_qaGetRoomOptions(item.floor,"")}


        // Shift+クリック範囲選択用
        // _qaLastCheckedIndex already declaredl;
        function _qaInstallShiftClick() {
            const qaBody = document.getElementById('qaBody');
            if (!qaBody) return;
            if (qaBody._shiftClickBound) return;
            qaBody._shiftClickBound = true;
            qaBody.addEventListener('click', function(e) {
                const cb = e.target.closest('input.qa-select');
                if (!cb) return;
                const allCbs = Array.from(qaBody.querySelectorAll('input.qa-select'));
                const currentIndex = allCbs.indexOf(cb);
                if (e.shiftKey && _qaLastCheckedIndex !== null && _qaLastCheckedIndex !== currentIndex) {
                    const s = Math.min(_qaLastCheckedIndex, currentIndex);
                    const ed = Math.max(_qaLastCheckedIndex, currentIndex);
                    const newState = cb.checked;
                    for (let i = s; i <= ed; i++) { allCbs[i].checked = newState; }
                }
                _qaLastCheckedIndex = currentIndex;
            });
        }
        // フィルタクリア
        function qaClearFilter() {
            document.getElementById('qaFilterKoushu').value = '';
            document.getElementById('qaFilterSummary').value = '';
            document.getElementById('qaFilterKetsugi').value = '';
            document.getElementById('qaFilterPrinted').value = '';
            document.getElementById('qaFilterText').value = '';
            qaRender();
        }

        // 最終決議
        function qaGetFinalKetsugi(item) {
            const exs = item.exchanges || [];
            for (let i = exs.length - 1; i >= 0; i--) {
                if (exs[i].ketsugi) return exs[i].ketsugi;
            }
            return '';
        }

        // ====== レンダリング ======
        function qaRender() {
            const data = qaMigrateData(qaLoadData());
            const tbody = document.getElementById('qaBody');
            const fKoushu = document.getElementById('qaFilterKoushu').value;
            const fSummary = document.getElementById('qaFilterSummary').value;
            const fKetsugi = document.getElementById('qaFilterKetsugi').value;
            const fPrinted = document.getElementById('qaFilterPrinted').value;
            const fText = document.getElementById('qaFilterText').value.toLowerCase();

            let filtered = data.filter(d => {
                if (fKoushu && d.koushu !== fKoushu) return false;
                if (fSummary && (d.summary || '') !== fSummary) return false;
                if (fKetsugi) {
                    const kv = qaGetFinalKetsugi(d);
                    if (fKetsugi.indexOf('|') >= 0) { if (fKetsugi.split('|').indexOf(kv) < 0) return false; }
                    else if (kv !== fKetsugi) return false;
                }
                if (fPrinted === 'yes' && !(d.exchanges||[]).some(e => e.printed)) return false;
                if (fPrinted === 'no' && (d.exchanges||[]).every(e => e.printed)) return false;
                if (fText) {
                    const s = (d.exchanges||[]).map(e => (e.question||'') + ' ' + (e.answer||'')).join(' ').toLowerCase();
                    if (!s.includes(fText)) return false;
                }
                return true;
            });
            // ★ No昇順で確実にソート
            filtered.sort(function(a, b) { return (a.no || 0) - (b.no || 0); });

            const koushuOpts = QA_KOUSHU_LIST.map(k => `<option value="${k}">${k}</option>`).join('');

            // 質疑者・回答者の選択肢を監督員+施工業者リストから生成
            const settings = qaLoadSettings();
            const kantokuNames = (settings.kantokuList || '').split('\n').filter(s => s.trim()).map(s => s.trim());
            let sekoEntries = [];
            if (Array.isArray(settings.sekoList)) {
                sekoEntries = settings.sekoList;
            } else if (typeof settings.sekoList === 'string' && settings.sekoList.trim()) {
                sekoEntries = settings.sekoList.split('\n').filter(n => n.trim()).map(n => ({ company: '', name: n.trim() }));
            }
            let personOpts = '';
            if (kantokuNames.length > 0) {
                personOpts += `<optgroup label="監督員">` + kantokuNames.map(n => `<option value="${n.replace(/"/g,'&quot;')}">${n}</option>`).join('') + `</optgroup>`;
            }
            if (sekoEntries.length > 0) {
                personOpts += `<optgroup label="施工業者">` + sekoEntries.map(e => {
                    const disp = e.company ? e.name + '(' + e.company + ')' : e.name;
                    return `<option value="${e.name.replace(/"/g,'&quot;')}">${disp}</option>`;
                }).join('') + `</optgroup>`;
            }

            // 大まかな内容の選択肢を生成
            const summaryList = _qaSummaryListData || [];
            const summaryOpts = summaryList.map(s => `<option value="${s.replace(/"/g,'&quot;')}">${s}</option>`).join('');

            let html = '';
            filtered.forEach(item => {
                const finalK = qaGetFinalKetsugi(item);
                const rowClass = finalK === '未決' ? 'qa-row-miketsu' : (finalK === '継続' ? 'qa-row-keizoku' : '');
                const exs = item.exchanges || [];
                const exCount = exs.length;

                for (let ei = 0; ei < exCount; ei++) {
                    const ex = exs[ei];
                    const isFirst = (ei === 0);
                    const subClass = isFirst ? rowClass : (ex.ketsugi === '継続' ? 'qa-sub-row qa-row-keizoku' : (ex.ketsugi === '未決' ? 'qa-sub-row qa-row-miketsu' : 'qa-sub-row'));
                    html += `<tr class="${subClass}" data-qa-id="${item.id}">`;

                    // rowspan列（1行目のみ）
                    if (isFirst) {
                        html += `<td rowspan="${exCount}"><input type="checkbox" class="qa-select" value="${item.id}"></td>`;
                        html += `<td rowspan="${exCount}" style="text-align:center;font-weight:bold;">${item.no}</td>`;
                        html += '<td rowspan="' + exCount + '" style="white-space:nowrap;font-size:0.72rem;">';
                var _dns = item.drawingNos || [{prefix:"E-",num:""}];
                _dns.forEach(function(dn, di) {
                    html += '<div style="display:flex;align-items:center;gap:1px;margin-bottom:1px;">';
                    var _isDoc = _qaIsDocPrefix(dn.prefix);
                    var _pfxs = _qaGetDrawingPrefixes();
                    if (_pfxs.indexOf(dn.prefix) < 0) _pfxs = _pfxs.concat([dn.prefix]);
                    html += '<select style="font-size:0.72rem;' + (_isDoc ? 'max-width:80px;' : 'width:30px;') + 'padding:0 0 0 1px;" onchange="qaUpdateDrawingNo(\x27' + item.id + '\x27,' + di + ',\x27prefix\x27,this.value)">';
                    _pfxs.forEach(function(p) {
                        var _pe = String(p).replace(/&/g,'&amp;').replace(/"/g,'&quot;').replace(/</g,'&lt;');
                        html += '<option value="' + _pe + '"' + (dn.prefix===p?' selected':'') + '>' + (_qaIsDocPrefix(p) ? _pe : p.replace('-','')) + '</option>';
                    });
                    html += '</select>';
                    if (_isDoc) {
                        var _ne = String(dn.num||'').replace(/"/g,'&quot;');
                        var _pg = String(dn.page||'').replace(/"/g,'&quot;');
                        html += '<input type="text" value="' + _ne + '" placeholder="番号" title="番号・章など" style="font-size:0.72rem;width:38px;padding:0 1px;" onchange="qaUpdateDrawingNo(\x27' + item.id + '\x27,' + di + ',\x27num\x27,this.value)">';
                        html += '<span style="font-size:0.65rem;">p.</span><input type="text" value="' + _pg + '" placeholder="頁" title="ページ" style="font-size:0.72rem;width:30px;padding:0 1px;" onchange="qaUpdateDrawingNo(\x27' + item.id + '\x27,' + di + ',\x27page\x27,this.value)">';
                    } else {
                    var _lim = _qaGetDrawingLimit(dn.prefix);
                    html += '<select style="font-size:0.72rem;width:36px;padding:0;" onchange="qaUpdateDrawingNo(\x27' + item.id + '\x27,' + di + ',\x27num\x27,this.value)"><option value="">-</option>';
                    for (var _ni = 1; _ni <= _lim; _ni++) {
                        html += '<option value="' + _ni + '"' + (String(dn.num)===String(_ni)?' selected':'') + '>' + _ni + '</option>';
                    }
                    html += '</select>';
                    html += '<span style="font-size:0.65rem;color:#666;">～</span>';
                    html += '<select style="font-size:0.72rem;width:36px;padding:0;" title="連番のときの終わり（E-1～15 のように出力）" onchange="qaUpdateDrawingNo(\x27' + item.id + '\x27,' + di + ',\x27num2\x27,this.value)"><option value="">-</option>';
                    for (var _nj = 1; _nj <= _lim; _nj++) {
                        html += '<option value="' + _nj + '"' + (String(dn.num2||'')===String(_nj)?' selected':'') + '>' + _nj + '</option>';
                    }
                    html += '</select>';
                    }
                    if (di > 0) html += '<span style="cursor:pointer;color:red;font-size:0.65rem;padding:0 1px;line-height:1;" onclick="qaRemoveDrawingNo(\x27' + item.id + '\x27,' + di + ')">\u2715</span>';
                    html += '</div>';
                });
                html += '<span style="cursor:pointer;color:#1565c0;font-size:0.65rem;" onclick="qaAddDrawingNo(\x27' + item.id + '\x27)">\uff0b</span></td>'
                        html += `<td rowspan="${exCount}"><select onchange="qaOnFieldChange('${item.id}','koushu',this.value)"><option value="">-</option>${koushuOpts.replace('value="'+item.koushu+'"', 'value="'+item.koushu+'" selected')}</select></td>`;
                        html += `<td rowspan="${exCount}"><select style="font-size:0.78rem;" onchange="qaOnFieldChange('${item.id}','summary',this.value)"><option value="">-</option>${summaryOpts.replace('value="'+(item.summary||'').replace(/"/g,'&quot;')+'"', 'value="'+(item.summary||'').replace(/"/g,'&quot;')+'" selected')}</select></td>`;
                html+=`<td rowspan="${exCount}"><select style="font-size:0.78rem;width:100%;" onchange="qaOnFieldChange('${item.id}','floor',this.value);qaUpdateRoomOptions('${item.id}')"><option value="">-</option>${_qaGetFloorOptions(item.floor)}</select></td>`;
                html+=`<td rowspan="${exCount}"><select id="qaRoom_${item.id}" style="font-size:0.78rem;width:100%;" onchange="qaOnFieldChange('${item.id}','room',this.value)"><option value="">-</option>${_qaGetRoomOptions(item.floor,item.room)}</select></td>`;
                    }

                    // 質疑列
                    html += `<td><input type="date" value="${ex.questionDate||''}" onchange="qaOnExChange('${item.id}',${ei},'questionDate',this.value)"></td>`;
                    html += `<td><select style="width:65px;font-size:0.78rem;" onchange="qaOnExChange('${item.id}',${ei},'questioner',this.value)"><option value="">-</option>${personOpts.replace('value="'+(ex.questioner||'').replace(/"/g,'&quot;')+'"','value="'+(ex.questioner||'').replace(/"/g,'&quot;')+'" selected')}</select></td>`;
                    html += `<td><textarea onchange="qaOnExChange('${item.id}',${ei},'question',this.value)">${(ex.question||'').replace(/</g,'&lt;')}</textarea></td>`;

                    // 回答列
                    html += `<td><input type="date" value="${ex.answerDate||''}" onchange="qaOnExChange('${item.id}',${ei},'answerDate',this.value)"></td>`;
                    html += `<td><select style="width:65px;font-size:0.78rem;" onchange="qaOnExChange('${item.id}',${ei},'answerer',this.value)"><option value="">-</option>${personOpts.replace('value="'+(ex.answerer||'').replace(/"/g,'&quot;')+'"','value="'+(ex.answerer||'').replace(/"/g,'&quot;')+'" selected')}</select></td>`;
                    html += `<td><textarea onchange="qaOnExChange('${item.id}',${ei},'answer',this.value)">${(ex.answer||'').replace(/</g,'&lt;')}</textarea></td>`;

                    // 決議
                    const k = ex.ketsugi || '';
                    if (k === '未決') {
                        html += `<td style="text-align:center;"><span class="qa-badge-miketsu">未決</span></td>`;
                    } else if (ex.answer && ex.answer.trim()) {
                        html += `<td style="text-align:center;"><select onchange="qaOnKetsugiChange('${item.id}',${ei},this.value)" style="font-size:0.78rem;"><option value="継続" ${k==='継続'?'selected':''}>継続</option><option value="決定" ${k==='決定'?'selected':''}>決定</option></select></td>`;
                    } else {
                        html += `<td style="text-align:center;">${k ? '<span class="qa-badge-miketsu">'+k+'</span>' : '-'}</td>`;
                    }

                    // 打合せ回（exchange単位）
                    html += `<td style="text-align:center;">${ex.printed ? '<span class="qa-badge-printed">第'+ex.printed+'回</span>' : ''}</td>`;

                    // 図面反映（rowspan）
                    if (isFirst) {
                        html += `<td rowspan="${exCount}" style="text-align:center;"><input type="checkbox" ${item.drawingReflect?'checked':''} onchange="qaOnFieldChange('${item.id}','drawingReflect',this.checked)"></td>`;
                    }

                    // 操作列（各行ごと）
                    html += `<td style="text-align:center;white-space:nowrap;">`;
                    if (isFirst) {
                        html += `<button class="qa-btn qa-btn-sub" onclick="qaAddExchange('${item.id}')" title="質疑・回答追加">+追加</button> `;
                    }
                    if (exCount > 1) {
                        html += `<button class="qa-btn qa-btn-del" onclick="qaDeleteExchange('${item.id}',${ei})" title="この行を削除">行削除</button>`;
                    } else {
                        html += `<button class="qa-btn qa-btn-del" onclick="qaDeleteRow('${item.id}')" title="質疑を削除">削除</button>`;
                    }
                    html += `</td>`;
                    html += `</tr>`;
                }
            });
            tbody.innerHTML = html;

            // 追加行に削除ボタンをinjectする（rowspan外なので別途）
            // → 操作列のrowspan内にボタンを縦に並べる方式に統一済み

            // 統計
            const miketsu = data.filter(d => qaGetFinalKetsugi(d) === '未決').length;
            const keizoku = data.filter(d => qaGetFinalKetsugi(d) === '継続').length;
            const kettei = data.filter(d => qaGetFinalKetsugi(d) === '決定').length;
            document.getElementById('qaStats').innerHTML =
                `全 ${data.length} 件　` +
                `<span class="qa-badge-miketsu">未決 ${miketsu}</span> ` +
                `<span class="qa-badge-keizoku">継続 ${keizoku}</span> ` +
                `<span class="qa-badge-kettei">決定 ${kettei}</span>`;
        
            // Shift+クリック範囲選択ハンドラーを設定
            _qaInstallShiftClick();
        _qaInstallShiftClick();
        }

        // CSV出力
        function qaExportCSV() {
            const data = qaMigrateData(qaLoadData());
            if (data.length === 0) { alert('データがありません'); return; }
            let csv = 'No,図面番号,工種,内容,質疑日,質疑者,質疑事項,回答日,回答者,回答,決議,図面反映,打合せ回\n';
            data.forEach(d => {
                (d.exchanges||[]).forEach((ex, ei) => {
                    csv += [
                        ei === 0 ? d.no : '',
                        ei === 0 ? '"'+(_qaFormatDrawingNos(d.drawingNos)).replace(/"/g,'""')+'"' : '',
                        ei === 0 ? d.koushu : '',
                        ei === 0 ? '"'+(d.summary||'').replace(/"/g,'""')+'"' : '',
                        ex.questionDate || '',
                        ex.questioner || '',
                        '"'+(ex.question||'').replace(/"/g,'""')+'"',
                        ex.answerDate || '',
                        ex.answerer || '',
                        '"'+(ex.answer||'').replace(/"/g,'""')+'"',
                        ex.ketsugi || '',
                        ei === 0 ? (d.drawingReflect ? '○' : '') : '',
                        ex.printed ? '第'+ex.printed+'回' : ''
                    ].join(',') + '\n';
                });
            });
            const bom = '﻿';
            const blob = new Blob([bom + csv], {type:'text/csv;charset=utf-8;'});
            const url = URL.createObjectURL(blob);
            const a = document.createElement('a');
            a.href = url; a.download = '質疑応答書_' + new Date().toISOString().slice(0,10) + '.csv';
            a.click(); URL.revokeObjectURL(url);
        }

        // ================================================================
        // 質疑応答書 PDF出力（議事録形式）— モーダルダイアログ方式
        // ================================================================
        let _qaPrintSelectedIds = [];
        const QA_MEETING_PLACES_KEY = 'elecCalc:meetingPlaces';

        function qaLoadMeetingPlaces() {
            // Supabase対応: 設定キャッシュから取得（フォールバック: localStorage）
            var s = qaLoadSettings();
            if (Array.isArray(s.meetingPlaces) && s.meetingPlaces.length > 0) return s.meetingPlaces;
            try { return JSON.parse(localStorage.getItem(QA_MEETING_PLACES_KEY)) || []; }
            catch(e) { return []; }
        }
        function qaSaveMeetingPlaces(list) {
            localStorage.setItem(QA_MEETING_PLACES_KEY, JSON.stringify(list));
            // Supabase対応: 設定に統合して保存
            var s = qaLoadSettings();
            s.meetingPlaces = list;
            qaSaveSettingsData(s);
        }

        function qaAddMeetingPlace() {
            const name = prompt('打合せ場所を登録：', '');
            if (!name || !name.trim()) return;
            const list = qaLoadMeetingPlaces();
            if (!list.includes(name.trim())) {
                list.push(name.trim());
                qaSaveMeetingPlaces(list);
            }
            qaPopulateMeetingPlaces();
            document.getElementById('qaPrintPlace').value = name.trim();
            document.getElementById('qaPrintPlaceSelect').value = name.trim();
        }

        function qaPopulateMeetingPlaces() {
            const sel = document.getElementById('qaPrintPlaceSelect');
            const list = qaLoadMeetingPlaces();
            sel.innerHTML = '<option value="">（選択 or 直接入力）</option>' +
                list.map(p => `<option value="${p.replace(/"/g,'&quot;')}">${p}</option>`).join('');
        }

        function qaPrintReport() {
            const ids = [];
            document.querySelectorAll('#qaBody input.qa-select:checked').forEach(cb => ids.push(cb.value));
            if (ids.length === 0) { alert('出力する質疑をチェックしてください'); return; }
            _qaPrintSelectedIds = ids;
            document.getElementById('qaPrintDate').value = new Date().toISOString().slice(0,10);
            qaPopulateMeetingPlaces();
            document.getElementById('qaPrintPlace').value = '';
            document.getElementById('qaPrintPlaceSelect').value = '';
            // 出席者チェックボックス生成
            qaPopulatePrintAttendees();
            document.getElementById('qaPrintModal').style.display = 'flex';
        }

        function qaPopulatePrintAttendees() {
            const settings = qaLoadSettings();
            // 監督員
            const kantokuNames = (settings.kantokuList || '').split('\n').filter(s => s.trim());
            const kDiv = document.getElementById('qaPrintKantokuChecks');
            kDiv.innerHTML = kantokuNames.map((n, i) =>
                `<label style="display:inline-flex;align-items:center;gap:3px;cursor:pointer;margin-right:8px;"><input type="checkbox" class="qa-print-kantoku" value="${n.trim().replace(/"/g,'&quot;')}" checked> ${n.trim()}</label>`
            ).join('') || '<span style="color:#999;">（未登録）</span>';
            // 施工業者 — 会社ごとにグループ表示
            let sekoEntries = [];
            if (Array.isArray(settings.sekoList)) {
                sekoEntries = settings.sekoList;
            } else if (typeof settings.sekoList === 'string' && settings.sekoList.trim()) {
                sekoEntries = settings.sekoList.split('\n').filter(n => n.trim()).map(n => ({ company: '', name: n.trim() }));
            }
            // 会社ごとにグループ化
            const grouped = {};
            sekoEntries.forEach(e => {
                const c = e.company || '';
                if (!grouped[c]) grouped[c] = [];
                grouped[c].push(e);
            });
            const sDiv = document.getElementById('qaPrintSekoChecks');
            const companies = Object.keys(grouped);
            if (companies.length === 0) {
                sDiv.innerHTML = '<span style="color:#999;">（未登録）</span>';
                return;
            }
            sDiv.innerHTML = companies.map(comp => {
                const members = grouped[comp];
                const compLabel = comp ? `<span style="font-weight:bold;font-size:0.78rem;color:#1565c0;">【${comp}】</span>` : '';
                const checks = members.map(e =>
                    `<label style="display:inline-flex;align-items:center;gap:3px;cursor:pointer;margin-right:8px;"><input type="checkbox" class="qa-print-seko" data-company="${(e.company||'').replace(/"/g,'&quot;')}" value="${(e.name||'').replace(/"/g,'&quot;')}" checked> ${e.name}</label>`
                ).join('');
                return `<div style="margin-bottom:3px;">${compLabel}${checks}</div>`;
            }).join('');
        }
        function closeQaPrintModal() {
            document.getElementById('qaPrintModal').style.display = 'none';
        }

        function qaExecutePrint() {
            const meetingNo = document.getElementById('qaPrintNo').value || '1';
            const meetingDate = document.getElementById('qaPrintDate').value;
            const meetingTimeFrom = document.getElementById('qaPrintTimeFrom').value || '';
            const meetingTimeTo = document.getElementById('qaPrintTimeTo').value || '';
            const meetingPlace = document.getElementById('qaPrintPlace').value || '';

            // 出席者: モーダルのチェックボックスから選択された人を取得（モーダルを閉じる前に読む）
            const kantokuChecked = Array.from(document.querySelectorAll('.qa-print-kantoku:checked')).map(cb => cb.value);
            const sekoChecked = Array.from(document.querySelectorAll('.qa-print-seko:checked')).map(cb => ({
                company: cb.dataset.company || '',
                name: cb.value
            }));

            // モーダルを閉じる
            closeQaPrintModal();

            const data = qaMigrateData(qaLoadData());
            const items = data.filter(d => _qaPrintSelectedIds.includes(d.id));
            const projSettings = loadProjectSettings();
            const projectName = qaGetProjectName();

            // 名前に「様」を付けるヘルパー（エル・エル・イー電気の社員以外）
            const lleSettings = qaLoadSettings();
            const lleSekoList = Array.isArray(lleSettings.sekoList) ? lleSettings.sekoList : [];
            // LLE社員判定: 「エル・エル・イー」を含む会社名はすべてLLEとみなす
            function _isLLECompany(comp) {
                if (!comp) return false;
                return comp.indexOf('エル・エル・イー') >= 0 || comp.indexOf('ＬＬＥ') >= 0 || comp.indexOf('LLE') >= 0 || comp.indexOf('lle') >= 0;
            }
            var lleMembers = new Set(lleSekoList.filter(function(e) { return _isLLECompany(e.company); }).map(function(e) { return e.name; }));
            // 名前→会社名の逆引きマップ（PDF内で会社名+氏名を表示するため）
            var _nameToCompany = {};
            lleSekoList.forEach(function(e) { if (e.name) _nameToCompany[e.name] = e.company || ''; });
            function _qaAddSama(name) {
                if (!name) return '';
                // LLE社員なら様を付けない
                if (lleMembers.has(name)) return name;
                if (name.endsWith('様')) {
                    var baseName = name.slice(0, -1);
                    if (lleMembers.has(baseName)) return baseName;
                    return name;
                }
                return name + '様';
            }
            // 会社名+氏名（+様）を返す（PDF質疑/回答欄用）
            function _qaPersonLabel(name) {
                if (!name) return '';
                var comp = _nameToCompany[name] || '';
                var dispName = _qaAddSama(name);
                if (comp) return comp + ' ' + dispName;
                return dispName;
            }

            // 出席者を生成（既に取得済みの配列から）
            const kantokuNames = kantokuChecked.map(n => _qaAddSama(n));
            const sekoByCompany = {};
            sekoChecked.forEach(entry => {
                const comp = entry.company;
                const name = entry.name;
                const key = comp || '（未設定）';
                if (!sekoByCompany[key]) sekoByCompany[key] = [];
                sekoByCompany[key].push(_isLLECompany(comp) ? name : _qaAddSama(name));
            });
            // 施工業者の出席者行を会社ごとに生成
            const sekoCompanies = Object.entries(sekoByCompany);
            let sekoAttendeeRows = '';
            if (sekoCompanies.length === 0) {
                sekoAttendeeRows = `<tr><th>施工業者</th><td></td></tr>`;
            } else {
                sekoCompanies.forEach(([comp, names], ci) => {
                    const compDisp = comp && comp !== '（未設定）' ? comp : '';
                    sekoAttendeeRows += `<tr>`;
                    if (ci === 0) sekoAttendeeRows += `<th rowspan="${sekoCompanies.length}">施工業者</th>`;
                    sekoAttendeeRows += `<td>${compDisp ? '<b>'+compDisp+'</b>　' : ''}${names.join('・')}</td></tr>`;
                });
            }

            // 議事内容ビルド — 質疑と回答を1セル内に上下で表示（3列: No, 工種, 内容）
            let contentRows = '';
            items.forEach(item => {
                const exs = item.exchanges || [];
                const totalRows = exs.length;
                exs.forEach((ex, ei) => {
                    contentRows += `<tr>`;
                    if (ei === 0) {
                        contentRows += `<td rowspan="${totalRows}" class="no-cell">${item.no}</td>`;
                        contentRows += `<td rowspan="${totalRows}" class="drawing-cell">${_qaFormatDrawingNos(item.drawingNos)}</td>`;
                        contentRows += `<td rowspan="${totalRows}" class="koushu-cell">${item.koushu || ''}</td>`;
                        contentRows += `<td rowspan="${totalRows}" class="summary-cell">${item.summary || ''}</td><td rowspan="${totalRows}" style="text-align:center">${item.floor||""}</td><td rowspan="${totalRows}">${item.room||""}</td>`;
                    }
                    // 質疑+回答を1セルに
                    contentRows += `<td class="qa-content-cell">`;
                    // 質疑部分
                    if (ex.question && ex.question.trim()) {
                        contentRows += `<div class="q-block"><span class="q-label">質疑${totalRows > 1 ? (ei+1) : ''}${ex.questioner ? '（'+_qaPersonLabel(ex.questioner)+'）' : ''}：</span><br>`;
                        contentRows += `${(ex.question||'').replace(/</g,'&lt;').replace(/\n/g,'<br>')}</div>`;
                    }
                    // 回答部分（未入力でも書き込み用スペースを確保）
                    const hasAnswer = ex.answer && ex.answer.trim();
                    const ketBadge = ex.ketsugi === '決定' ? '<span style="font-weight:bold;">[決定]</span> ' :
                                     ex.ketsugi === '継続' ? '<span style="font-weight:bold;">[継続]</span> ' :
                                     ex.ketsugi === '未決' ? '<span style="font-weight:bold;">[未決]</span> ' : '';
                    contentRows += `<div class="a-block"><span class="a-label">回答${totalRows > 1 ? (ei+1) : ''}${ex.answerer ? '（'+_qaPersonLabel(ex.answerer)+'）' : ''}：</span><br>`;
                    if (hasAnswer) {
                        contentRows += `${ketBadge}${(ex.answer||'').replace(/</g,'&lt;').replace(/\n/g,'<br>')}`;
                    } else {
                        contentRows += `<div style="min-height:35px;"></div>`;
                    }
                    contentRows += `</div>`;
                    contentRows += `</td></tr>`;
                });
            });

            const dParts = meetingDate.split('-');
            const dateDisp = dParts.length === 3 ? `${dParts[0]}年${parseInt(dParts[1])}月${parseInt(dParts[2])}日` : meetingDate;

            const html = `<!DOCTYPE html><html lang="ja"><head><meta charset="UTF-8">
<title>工事打合せ議事録（第${meetingNo}回）</title>
<style>
@page { size: A4 portrait; margin: 15mm; }
* { margin:0; padding:0; box-sizing:border-box; }
body { font-family: 'MS PGothic','Meiryo',sans-serif; font-size: 9pt; color: #000; }
.wrap { width: 100%; padding: 0; }
table { border-collapse:collapse; border:2px solid #333; width:100%; }
.header-table { margin-bottom:2px; }
.header-table td { padding: 2px 6px; font-size: 9pt; vertical-align: top; border:1px solid #333; }
.header-table .label { font-weight:bold; white-space:nowrap; width:1%; background:#e8eaf6; }
h2 { text-align:center; font-size: 13pt; margin: 8px 0; letter-spacing: 6px; }
.attendee-table { margin-bottom:4px; }
.attendee-table td, .attendee-table th { border:1px solid #333; padding:2px 6px; font-size: 8.5pt; vertical-align:top; }
.attendee-table th { background:#e8eaf6; white-space:nowrap; width:1%; font-weight:bold; }
.content-table { }
.content-table th { background:#1565c0; color:#fff; border:1px solid #333; padding:3px 6px; font-size:8.5pt; }
.content-table td { border:1px solid #333; padding:4px 6px; font-size:8.5pt; vertical-align:top; }
.content-table tr { page-break-inside: avoid; break-inside: avoid; }
.no-cell { text-align:center; font-weight:bold; width:25px; vertical-align:top; }
.drawing-cell { text-align:center; width:40px; font-size:8pt; vertical-align:top; }
.koushu-cell { width:65px; font-weight:bold; font-size:8pt; vertical-align:top; }
.summary-cell { width:80px; font-size:8pt; vertical-align:top; }
.qa-content-cell { }
.q-block { margin-bottom:8px; padding-bottom:8px; border-bottom:1.5px solid #333; }
.a-block { padding-top:8px; min-height:45px; }
.q-label { font-weight:bold; font-size:8pt; }
.a-label { font-weight:bold; font-size:8pt; }
.footer { font-size: 7pt; color:#666; text-align:right; margin-top:8px; border-top:1px solid #999; padding-top:3px; }
.record-info { font-size:7.5pt; text-align:right; color:#333; margin-bottom:2px; }
@media print { .wrap { padding:0; } }
</style>
</head><body>
<div class="wrap">
<div class="record-info">記録　${dateDisp}</div>
<h2>工 事 打 合 せ 議 事 録 （第${meetingNo}回）</h2>
<table class="header-table">
<tr><td class="label">件名</td><td colspan="3">${projectName}</td></tr>
<tr><td class="label">客先</td><td>${projSettings.clientName || ''}</td>
    <td class="label">日時</td><td style="white-space:nowrap;">${dateDisp}　${meetingTimeFrom||''} ～ ${meetingTimeTo||''}</td></tr>
<tr><td class="label">場所</td><td colspan="3">${meetingPlace}</td></tr>
</table>
<table class="attendee-table">
<tr><th rowspan="${1 + sekoCompanies.length}">出席者</th><th>監督員</th><td>${kantokuNames.join('、')}</td></tr>
${sekoAttendeeRows}
</table>
<table class="content-table">
<tr><th style="width:25px;">No</th><th style="width:40px;">図面<br>番号</th><th style="width:65px;">工種</th><th style="width:80px;">内容</th><th style="width:40px">階</th><th style="width:70px">部屋名</th>h>質疑・回答内容</th></tr>
${contentRows}
</table>
<div class="footer">エル・エル・イー電気株式会社 — 工事打合せ議事録</div>
<div style="text-align:center;margin-top:12px;" class="no-print">
<button onclick="window.print()" style="font-size:11pt;padding:6px 20px;background:#1565c0;color:#fff;border:none;border-radius:4px;cursor:pointer;">印刷 / PDF保存</button>
</div>
</div>
<style>@media print { .no-print { display:none !important; } }</style>
</body></html>`;

            // ★ 先にデータ保存＆再描画を完了させてから新タブを開く
            // （新タブを開いた後だとブラウザの状態遷移でDOM更新が不完全になる場合がある）
            try {
                const allData = qaMigrateData(qaLoadData());
                var printedItems = [];
                _qaPrintSelectedIds.forEach(sid => {
                    const found = allData.find(d => d.id === sid);
                    if (found) {
                        (found.exchanges || []).forEach(ex => {
                            if (!ex.printed) ex.printed = meetingNo;
                        });
                        printedItems.push(found);
                    }
                });
                qaSaveData(allData);
                if (printedItems.length > 0) _qaUpsertMultipleItemsToDB(printedItems); // ★ 変更分のみDB保存
                qaRender();
            } catch(e) {
                console.error('qaExecutePrint save/render error:', e);
            }

            // Blob URLで別タブに表示（<a>タグ経由でwindow.openの副作用を回避）
            try {
                const _qaBlob = new Blob([html], { type: 'text/html;charset=utf-8' });
                const _qaBlobUrl = URL.createObjectURL(_qaBlob);
                const _qaLink = document.createElement('a');
                _qaLink.href = _qaBlobUrl;
                _qaLink.target = '_blank';
                _qaLink.rel = 'noopener noreferrer';
                _qaLink.style.display = 'none';
                document.body.appendChild(_qaLink);
                _qaLink.click();
                document.body.removeChild(_qaLink);
                setTimeout(function() { URL.revokeObjectURL(_qaBlobUrl); }, 120000);
            } catch(e) {
                console.error('qaExecutePrint open tab error:', e);
            }
        }

    

        /* ==================== 現場マスタ（工事ごとの共通登録） ==================== */
        async function smInit() {
            try { if (typeof wcInit === 'function') await wcInit(); } catch (e) { console.warn('[SM] wcInit', e); }
            try { if (typeof qaInit === 'function') await qaInit(); } catch (e) { console.warn('[SM] qaInit', e); }
            try { if (typeof lightInit === 'function') await lightInit(); } catch (e) { console.warn('[SM] lightInit', e); }
            try { if (typeof pkInit === 'function') await pkInit('wiring'); } catch (e) { console.warn('[SM] pkInit', e); }
            try { pkKsMasterRender(); } catch (e) {}
            try { if (typeof rkInit === 'function') await rkInit(); } catch (e) { console.warn('[SM] rkInit', e); }
            try { rkSubMasterRender(); } catch (e) {}
            smLoadKoji();
            smRenderFloorSummary();
        }
        function _smVal(id) { var el = document.getElementById(id); return el ? el.value : ''; }
        function _smSet(id, v) { var el = document.getElementById(id); if (el) el.value = v || ''; }
        function smLoadKoji() {
            var s = (typeof loadProjectSettings === 'function') ? loadProjectSettings() : {};
            _smSet('smClientName', s.clientName);
            _smSet('smPlace', s.place);
            _smSet('smKoujiName', s.koujiName);
            _smSet('smKoujiNo', s.koujiNo);
        }
        function smSaveKoji() {
            var s = (typeof loadProjectSettings === 'function') ? loadProjectSettings() : {};
            s.clientName = _smVal('smClientName');
            s.place = _smVal('smPlace');
            s.koujiName = _smVal('smKoujiName');
            s.koujiNo = _smVal('smKoujiNo');
            if (typeof saveProjectSettingsData === 'function') saveProjectSettingsData(s);
            var kn = document.getElementById('wcKoujiName'); if (kn) kn.value = s.koujiName || '';
            var kno = document.getElementById('wcKoujiNo'); if (kno) kno.value = s.koujiNo || '';
            try { if (typeof wcSaveData === 'function') wcSaveData(); } catch (e) {}
            try { if (typeof projectUpdateClientDisp === 'function') projectUpdateClientDisp(); } catch (e) {}
            var ps = document.getElementById('psClientName'); if (ps) ps.value = s.clientName || '';
            var pp = document.getElementById('psPlace'); if (pp) pp.value = s.place || '';
            alert('工事情報を保存しました');
        }
        function smRenderFloorSummary() {
            var box = document.getElementById('smFloorSummary');
            if (!box) return;
            var fr = {};
            try { if (typeof qaLoadFloorRooms === 'function') fr = qaLoadFloorRooms() || {}; } catch (e) {}
            var floors = Object.keys(fr);
            if (!floors.length) { box.innerHTML = '<span style="color:#999;">未登録です。「階・室名を編集」から登録してください。</span>'; return; }
            var h = '<table class="light-table" style="width:auto;min-width:420px;"><thead><tr><th style="min-width:70px;">階</th><th style="min-width:60px;">室数</th><th style="min-width:320px;">室名</th></tr></thead><tbody>';
            floors.forEach(function (f) {
                var rooms = fr[f] || [];
                h += '<tr><td style="text-align:center;font-weight:bold;">' + _lightEsc(f) + '</td>'
                   + '<td style="text-align:center;">' + rooms.length + '</td>'
                   + '<td>' + _lightEsc(rooms.join('、')) + '</td></tr>';
            });
            h += '</tbody></table>';
            box.innerHTML = h;
        }
        function smOpenFloorRooms() {
            try { if (typeof qaShowFloorRoomManager === 'function') qaShowFloorRoomManager(); }
            catch (e) { alert('階・室名の編集画面を開けませんでした：' + (e.message || e)); }
        }

        /* ==================== 照明器具一覧・現場集計表 ==================== */
        var _lightFx = [];
        var _lightRows = [];
        var _lightMasters = { kishu: [], bunrui: [], maker: [], seigyo: [] };
        var _lightInited = false;
        var _lightIgnoreRt = false;
        var _lightRtChannel = null;
        var _lightSaveTimers = {};

        var LIGHT_MASTER_DEFS = [
            { key: 'kishu',  label: '器種' },
            { key: 'bunrui', label: '分類' },
            { key: 'maker',  label: 'メーカー' },
            { key: 'seigyo', label: '制御' }
        ];
        var LIGHT_MASTER_DEFAULTS = {
            kishu: [
                'ベースライト', 'ライン照明', '埋込ダウンライト', '直付ダウンライト', 'スポットライト',
                'ブラケット', 'ペンダント', 'シーリングライト', '間接照明（建築化照明）',
                '高天井器具', '投光器', '防湿防雨型器具', '軒下用器具', '屋外灯（ポール灯）', '街路灯',
                '足元灯（フットライト）', '非常用照明器具', '誘導灯', '防爆型器具', 'その他'
            ],
            bunrui: ['一般', '誘導', '非常'],
            maker: [
                'パナソニック', '遠藤照明', 'コイズミ照明', '大光電機', 'オーデリック',
                '東芝ライテック', '三菱電機', 'ホタルクス', '岩崎電気', '日立',
                'アイリスオーヤマ', '山田照明', 'DNライティング', 'ウシオライティング',
                'モデュレックス', 'テスライティング', 'その他'
            ],
            seigyo: [
                'なし（常時点灯）', '壁スイッチ', '三路スイッチ', '四路スイッチ', 'リモコンスイッチ',
                '自動点滅器', 'タイムスイッチ', '人感センサ', '明るさセンサ', '人感＋明るさセンサ',
                '調光（ライコン）', '調光（信号線式）', '調光（DALI）', '調光（PWM）',
                '段調光', '中央監視', '非常時点灯（内蔵蓄電池）', '非常用電源（別置）'
            ]
        };
        function _lightBunruiList() {
            var m = (_lightMasters && _lightMasters.bunrui) || [];
            return m.length ? m : LIGHT_MASTER_DEFAULTS.bunrui;
        }
        var LIGHT_VOLT   = ['100V', '200V', '100〜242V'];

        var LIGHT_COLS = [
            { f: 'symbol',   label: '照会記号',       w: 72,  t: 'text' },
            { f: 'publicNo', label: '公共施設番号',   w: 92,  t: 'text' },
            { f: 'kishu',    label: '器種',           w: 130, t: 'master', m: 'kishu' },
            { f: 'bunrui',   label: '分類',           w: 96,  t: 'master', m: 'bunrui' },
            { f: 'maker',    label: 'メーカー',       w: 110, t: 'master', m: 'maker' },
            { f: 'kataban',  label: '型番',           w: 150, t: 'text' },
            { f: 'bodyNo',   label: '本体品番',       w: 130, t: 'text' },
            { f: 'barNo',    label: 'ライトバー品番', w: 130, t: 'text' },
            { f: 'ledPower', label: 'LED電源部',      w: 130, t: 'cond' },
            { f: 'embedSize', label: '埋込寸法',       w: 110, t: 'text' },
            { f: 'seigyo',   label: '制御',           w: 110, t: 'master', m: 'seigyo' },
            { f: 'voltage',  label: '電圧(V)',        w: 86,  t: 'fixed',  opts: LIGHT_VOLT },
            { f: 'lumen',    label: '光束(lm)',       w: 74,  t: 'num' },
            { f: 'watt',     label: '電力(VA)',       w: 74,  t: 'num' },
            { f: 'ra',       label: 'Ra',             w: 48,  t: 'num' },
            { f: 'kelvin',   label: '色温度(K)',      w: 76,  t: 'text' },
            { f: 'listPrice', label: '定価',          w: 92,  t: 'price' },
            { f: 'netPrice', label: 'NET単価',        w: 92,  t: 'price' },
            { f: 'netRate',  label: '率',             w: 64,  t: 'calc' },
            { f: 'remark',   label: '備考',           w: 130, t: 'text' }
        ];

        var LIGHT_SEIGYO_DESC = {
            'LJ': '初期照度補正形',
            'LN': '一般形',
            'LZ': '連続調光形',
            'LX': '連続調光形',
            'LC': '個別通信制御連続調光形'
        };
        function _lightSeigyoLabel(v) {
            var s = String(v == null ? '' : v).trim();
            if (!s) return '';
            var sym = s.split('(')[0].split('（')[0].trim().toUpperCase();
            var desc = LIGHT_SEIGYO_DESC[sym];
            return desc ? (sym + '(' + desc + ')') : s;
        }
        function _lightIsDownlight(it) {
            var k = String((it && it.kishu) || '');
            return k.indexOf('ダウンライト') >= 0 || k.indexOf('ﾀﾞｳﾝﾗｲﾄ') >= 0;
        }
        function _lightEsc(s) {
            return String(s == null ? '' : s)
                .replace(/&/g, '&amp;').replace(/</g, '&lt;')
                .replace(/>/g, '&gt;').replace(/"/g, '&quot;');
        }
        function _lightUid(p) { return p + '_' + Date.now() + '_' + Math.random().toString(36).slice(2, 7); }
        function _lightN(v) { var n = Number(v); return isFinite(n) ? n : 0; }
        function _lightGuardRt() {
            _lightIgnoreRt = true;
            if (window._lightRtTimer) clearTimeout(window._lightRtTimer);
            window._lightRtTimer = setTimeout(function () { _lightIgnoreRt = false; }, 3000);
        }

        /* ---------- Supabase ---------- */
        var _lightHasActual = null;
        async function _lightProbeActual() {
            if (_lightHasActual !== null) return _lightHasActual;
            try {
                var r = await db.from('lighting_counts').select('counts_actual').limit(1);
                _lightHasActual = !r.error;
                if (r.error) console.warn('[LIGHT] counts_actual 列が未作成のため実行数量は保存されません:', r.error.message);
            } catch (e) { _lightHasActual = false; }
            return _lightHasActual;
        }
        async function _lightLoadFromDB() {
            var pid = projectGetCurrent();
            await _lightProbeActual();
            try {
                var r1 = await db.from('lighting_fixtures').select('*').eq('project_id', pid).order('no', { ascending: true });
                if (r1.error) throw r1.error;
                _lightFx = (r1.data || []).map(function (row) {
                    return {
                        id: row.item_id, no: row.no || 0,
                        symbol: row.symbol || '', publicNo: row.public_no || '',
                        kishu: row.kishu || '', bunrui: row.bunrui || '', keijou: row.keijou || '',
                        maker: row.maker || '', kataban: row.kataban || '',
                        bodyNo: row.body_no || '', barNo: row.lightbar_no || '', ledPower: row.led_power || '', embedSize: row.embed_size || '',
                        seigyo: _lightSeigyoLabel(row.seigyo || ''), voltage: row.voltage || '',
                        lumen: row.lumen || 0, watt: row.watt || 0, ra: row.ra || 0,
                        kelvin: row.kelvin || '', ordered: !!row.ordered, orderedDate: row.ordered_date || '',
                        designQty: row.design_qty || 0, listPrice: row.list_price || 0, netPrice: row.net_price || 0,
                        accessories: Array.isArray(row.accessories) ? row.accessories : [],
                        remark: row.remark || ''
                    };
                });
                _ccTrack('lighting_fixtures', 'item_id', r1.data);
                var r2 = await db.from('lighting_counts').select('*').eq('project_id', pid).order('no', { ascending: true });
                if (r2.error) throw r2.error;
                _lightRows = (r2.data || []).map(function (row) {
                    return { id: row.row_id, no: row.no || 0, floor: row.floor || '', room: row.room || '', counts: row.counts || {},
                             countsA: row.counts_actual || {},
                             ordered: !!row.ordered, orderedDate: row.ordered_date || '', remark: row.remark || '' };
                });
                var r3 = await db.from('lighting_masters').select('*').eq('project_id', pid);
                if (r3.error) throw r3.error;
                var m = { kishu: [], bunrui: [], maker: [], seigyo: [] };
                (r3.data || []).forEach(function (row) { if (m[row.kind]) m[row.kind] = row.values || []; });
                _lightMasters = m;
                console.log('[LIGHT] loaded fixtures=' + _lightFx.length + ' rows=' + _lightRows.length);
            } catch (e) {
                console.error('[LIGHT] load error:', e);
                alert('照明データの読込に失敗しました。\nSupabase に lighting_fixtures / lighting_counts / lighting_masters テーブルがあるか確認してください。\n\n' + (e.message || e));
            }
        }

        async function _lightUpsertFx(item) {
            _lightGuardRt();
            if (await _ccStale('lighting_fixtures', 'item_id', item.id)) { _ccWarn('照明器具', lightReload); return; }
            try {
                var res = await db.from('lighting_fixtures').upsert({
                    project_id: projectGetCurrent(), item_id: item.id, no: item.no || 0,
                    symbol: item.symbol || '', public_no: item.publicNo || '',
                    kishu: item.kishu || '', bunrui: item.bunrui || '', keijou: item.keijou || '',
                    maker: item.maker || '', kataban: item.kataban || '',
                    body_no: item.bodyNo || '', lightbar_no: item.barNo || '', led_power: item.ledPower || '', embed_size: item.embedSize || '',
                    seigyo: item.seigyo || '', voltage: item.voltage || '',
                    lumen: _lightN(item.lumen), watt: _lightN(item.watt), ra: _lightN(item.ra),
                    kelvin: item.kelvin || '', ordered: !!item.ordered, ordered_date: item.orderedDate || '',
                    design_qty: _lightN(item.designQty), list_price: _lightN(item.listPrice), net_price: _lightN(item.netPrice),
                    accessories: Array.isArray(item.accessories) ? item.accessories : [],
                    remark: item.remark || '',
                    updated_at: _ccStamp('lighting_fixtures', item.id)
                }, { onConflict: 'project_id,item_id' });
                if (res.error) console.error('[LIGHT] upsert fixture error:', res.error);
            } catch (e) { console.error('[LIGHT] upsert fixture ex:', e); }
        }

        async function _lightUpsertRow(row) {
            _lightGuardRt();
            try {
                var payload = {
                    project_id: projectGetCurrent(), row_id: row.id, no: row.no || 0,
                    floor: row.floor || '', room: row.room || '',
                    counts: row.counts || {}, remark: row.remark || '',
                    ordered: !!row.ordered, ordered_date: row.orderedDate || '',
                    updated_at: new Date().toISOString()
                };
                if (_lightHasActual) payload.counts_actual = row.countsA || {};
                var res = await db.from('lighting_counts').upsert(payload, { onConflict: 'project_id,row_id' });
                if (res.error) console.error('[LIGHT] upsert row error:', res.error);
            } catch (e) { console.error('[LIGHT] upsert row ex:', e); }
        }

        async function _lightUpsertRowsBulk(rows) {
            if (!rows || !rows.length) return;
            _lightGuardRt();
            var pid = projectGetCurrent();
            var payload = rows.map(function (row) {
                var o = {
                    project_id: pid, row_id: row.id, no: row.no || 0,
                    floor: row.floor || '', room: row.room || '',
                    counts: row.counts || {}, remark: row.remark || '',
                    ordered: !!row.ordered, ordered_date: row.orderedDate || '',
                    updated_at: new Date().toISOString()
                };
                if (_lightHasActual) o.counts_actual = row.countsA || {};
                return o;
            });
            try {
                var res = await db.from('lighting_counts').upsert(payload, { onConflict: 'project_id,row_id' });
                if (res.error) console.error('[LIGHT] bulk upsert rows error:', res.error);
            } catch (e) { console.error('[LIGHT] bulk upsert rows ex:', e); }
        }
        async function _lightUpsertFxBulk(items) {
            if (!items || !items.length) return;
            for (var i = 0; i < items.length; i++) { await _lightUpsertFx(items[i]); }
        }
        async function _lightSaveMaster(kind) {
            _lightGuardRt();
            try {
                var res = await db.from('lighting_masters').upsert({
                    project_id: projectGetCurrent(), kind: kind,
                    values: _lightMasters[kind] || [], updated_at: new Date().toISOString()
                }, { onConflict: 'project_id,kind' });
                if (res.error) console.error('[LIGHT] upsert master error:', res.error);
            } catch (e) { console.error('[LIGHT] upsert master ex:', e); }
        }

        async function _lightDeleteFxDB(id) {
            _lightGuardRt();
            try { await db.from('lighting_fixtures').delete().eq('project_id', projectGetCurrent()).eq('item_id', id); }
            catch (e) { console.error('[LIGHT] delete fixture ex:', e); }
        }
        async function _lightDeleteRowDB(id) {
            _lightGuardRt();
            try { await db.from('lighting_counts').delete().eq('project_id', projectGetCurrent()).eq('row_id', id); }
            catch (e) { console.error('[LIGHT] delete row ex:', e); }
        }

        function _lightQueueFx(item) {
            var k = 'f' + item.id;
            if (_lightSaveTimers[k]) clearTimeout(_lightSaveTimers[k]);
            _lightSaveTimers[k] = setTimeout(function () { _lightUpsertFx(item); }, 600);
        }
        function _lightQueueRow(row) {
            var k = 'r' + row.id;
            if (_lightSaveTimers[k]) clearTimeout(_lightSaveTimers[k]);
            _lightSaveTimers[k] = setTimeout(function () { _lightUpsertRow(row); }, 600);
        }

        /* ---------- realtime ---------- */
        function _lightSubscribeRt() {
            var pid = projectGetCurrent();
            if (_lightRtChannel) { try { db.removeChannel(_lightRtChannel); } catch (e) {} _lightRtChannel = null; }
            var flt = 'project_id=eq.' + pid;
            _lightRtChannel = db.channel('lighting-' + pid)
                .on('postgres_changes', { event: '*', schema: 'public', table: 'lighting_fixtures', filter: flt }, _lightOnRt)
                .on('postgres_changes', { event: '*', schema: 'public', table: 'lighting_counts',   filter: flt }, _lightOnRt)
                .on('postgres_changes', { event: '*', schema: 'public', table: 'lighting_masters',  filter: flt }, _lightOnRt)
                .subscribe();
        }
        function _lightOnRt() {
            if (_lightIgnoreRt) return;
            if (window._lightRtDebounce) clearTimeout(window._lightRtDebounce);
            window._lightRtDebounce = setTimeout(async function () {
                var ae = document.activeElement;
                if (ae && ae.closest && ae.closest('#lighting')) return;
                await _lightLoadFromDB();
                lightRenderAll();
            }, 1000);
        }

        /* ---------- init / view ---------- */
        async function lightInit() {
            if (_lightInited) { lightRenderAll(); return; }
            _lightInited = true;
            try { if (typeof qaSyncFloorRoomsFromDB === 'function') await qaSyncFloorRoomsFromDB(); } catch (e) { console.warn('[LIGHT] floor_rooms sync skipped', e); }
            await _lightLoadFromDB();
            await _lightSeedMasters();
            _lightSubscribeRt();
            lightRenderAll();
        }
        async function lightReload() {
            try { if (typeof qaSyncFloorRoomsFromDB === 'function') await qaSyncFloorRoomsFromDB(); } catch (e) {}
            await _lightLoadFromDB();
            lightRenderAll();
        }
        function lightRenderAll() { lightPopulateBunruiFilters(); lightRenderMasterEdit(); lightRenderList(); lightRenderSum(); }
        function lightSwitchView(v) {
            document.getElementById('lightViewList').style.display = (v === 'list') ? '' : 'none';
            document.getElementById('lightViewSum').style.display  = (v === 'sum')  ? '' : 'none';
            document.getElementById('lightViewBtn1').classList.toggle('active', v === 'list');
            document.getElementById('lightViewBtn2').classList.toggle('active', v === 'sum');
            if (v === 'sum') lightRenderSum();
        }

        /* ---------- マスタ ---------- */
        async function _lightSeedMasters() {
            var pending = [];
            LIGHT_MASTER_DEFS.forEach(function (d) {
                if (!_lightMasters[d.key] || _lightMasters[d.key].length === 0) {
                    _lightMasters[d.key] = (LIGHT_MASTER_DEFAULTS[d.key] || []).slice();
                    if (_lightMasters[d.key].length) pending.push(d.key);
                }
            });
            for (var i = 0; i < pending.length; i++) { await _lightSaveMaster(pending[i]); }
            if (pending.length) console.log('[LIGHT] seeded masters:', pending.join(', '));
        }
        function lightPopulateBunruiFilters() {
            var list = _lightBunruiList();
            ['lightSumFilterBunrui'].forEach(function (id) {
                var sel = document.getElementById(id);
                if (!sel) return;
                var cur = sel.value;
                var h = '<option value="">分類：すべて</option>';
                list.forEach(function (b) {
                    h += '<option value="' + _lightEsc(b) + '"' + (b === cur ? ' selected' : '') + '>' + _lightEsc(b) + '</option>';
                });
                sel.innerHTML = h;
                sel.value = (list.indexOf(cur) >= 0) ? cur : '';
            });
        }
        function _lightOpts(list, val) {
            var h = '<option value=""></option>';
            var arr = (list || []).slice();
            if (val && arr.indexOf(val) < 0) arr.push(val);
            arr.forEach(function (o) {
                h += '<option value="' + _lightEsc(o) + '"' + (o === val ? ' selected' : '') + '>' + _lightEsc(o) + '</option>';
            });
            return h;
        }
        function lightAddMaster(kind) {
            var def = LIGHT_MASTER_DEFS.filter(function (d) { return d.key === kind; })[0];
            var name = prompt((def ? def.label : kind) + ' に追加する項目名を入力してください');
            if (!name) return;
            name = name.trim();
            if (!name) return;
            if (!_lightMasters[kind]) _lightMasters[kind] = [];
            if (_lightMasters[kind].indexOf(name) >= 0) { alert('すでに登録されています：' + name); return; }
            _lightMasters[kind].push(name);
            _lightSaveMaster(kind);
            lightRenderMasterEdit();
            lightRenderList();
        }
        function lightRenderMasterEdit() {
            var wrap = document.getElementById('lightMasterEdit');
            var mwrap = document.getElementById('makerMasterEdit');
            if (mwrap) {
                var mv = (_lightMasters['maker'] || []).join('\n');
                mwrap.innerHTML = '<div class="light-mcol" style="min-width:260px;">'
                    + '<label style="font-size:0.78rem;font-weight:bold;color:#00695c;">メーカー（改行区切り）</label><br>'
                    + '<textarea rows="8" data-mkind="maker" style="font-size:0.78rem;">' + _lightEsc(mv) + '</textarea>'
                    + '<br><button class="btn-action" style="background:#00695c;color:#fff;margin-top:0.25rem;" onclick="lightSaveMasterText(\'maker\')">保存</button>'
                    + '</div>';
            }
            if (!wrap) return;
            var h = '';
            LIGHT_MASTER_DEFS.forEach(function (d) {
                if (d.key === 'maker') return;
                var v = (_lightMasters[d.key] || []).join('\n');
                h += '<div class="light-mcol">'
                   + '<label style="font-size:0.78rem;font-weight:bold;color:#ef6c00;">' + d.label + '（改行区切り）</label><br>'
                   + '<textarea rows="7" data-mkind="' + d.key + '" style="font-size:0.78rem;">' + _lightEsc(v) + '</textarea>'
                   + '<br><button class="btn-action" style="background:#ef6c00;color:#fff;margin-top:0.25rem;" onclick="lightSaveMasterText(\'' + d.key + '\')">保存</button>'
                   + '</div>';
            });
            wrap.innerHTML = h;
        }
        function lightSaveMasterText(kind) {
            var ta = document.querySelector('textarea[data-mkind="' + kind + '"]');
            if (!ta) return;
            _lightMasters[kind] = ta.value.split('\n').map(function (s) { return s.trim(); }).filter(function (s) { return s; });
            _lightSaveMaster(kind);
            lightRenderList();
            var def = LIGHT_MASTER_DEFS.filter(function (d) { return d.key === kind; })[0];
            alert((def ? def.label : kind) + ' マスタを保存しました（' + _lightMasters[kind].length + ' 件）');
        }

        /* ---------- 照明器具一覧 ---------- */
        function lightAddFixture() {
            var maxNo = 0;
            _lightFx.forEach(function (f) { if ((f.no || 0) > maxNo) maxNo = f.no || 0; });
            var it = {
                id: _lightUid('lf'), no: maxNo + 1,
                symbol: '', publicNo: '', kishu: '', bunrui: (_lightBunruiList()[0] || ''), keijou: '', maker: '',
                kataban: '', bodyNo: '', barNo: '', ledPower: '', embedSize: '', seigyo: '', voltage: '100V',
                lumen: 0, watt: 0, ra: 0, kelvin: '', ordered: false, orderedDate: '',
                designQty: 0, listPrice: 0, netPrice: 0, accessories: [], remark: ''
            };
            _lightFx.push(it);
            _lightUpsertFx(it);
            lightRenderList();
            lightRenderSum();
        }
        function lightInsertFixtureAfter(id) {
            var idx = -1;
            for (var i = 0; i < _lightFx.length; i++) { if (_lightFx[i].id === id) { idx = i; break; } }
            if (idx < 0) return;
            var it = {
                id: _lightUid('lf'), no: 0,
                symbol: '', publicNo: '', kishu: '', bunrui: (_lightBunruiList()[0] || ''), maker: '',
                kataban: '', bodyNo: '', barNo: '', ledPower: '', embedSize: '', seigyo: '', voltage: '100V',
                lumen: 0, watt: 0, ra: 0, kelvin: '', ordered: false, orderedDate: '',
                designQty: 0, listPrice: 0, netPrice: 0, accessories: [], remark: ''
            };
            _lightFx.splice(idx + 1, 0, it);
            var changed = [];
            _lightFx.forEach(function (f, k) { if (f.no !== k + 1) { f.no = k + 1; changed.push(f); } });
            if (changed.indexOf(it) < 0) changed.push(it);
            _lightUpsertFxBulk(changed);
            lightRenderList();
            lightRenderSum();
        }
        function lightDeleteFixture(id) {
            var it = _lightFx.filter(function (f) { return f.id === id; })[0];
            if (!it) return;
            if (!confirm('照会記号「' + (it.symbol || '(未設定)') + '」を削除しますか？\n集計表の台数も一緒に削除されます。')) return;
            _lightFx = _lightFx.filter(function (f) { return f.id !== id; });
            _lightDeleteFxDB(id);
            var _accIds = (it.accessories || []).map(function (a) { return a.aid; });
            _lightRows.forEach(function (r) {
                var ch = false;
                if (r.counts && r.counts[id] != null) { delete r.counts[id]; ch = true; }
                if (r.countsA && r.countsA[id] != null) { delete r.countsA[id]; ch = true; }
                _accIds.forEach(function (ak) {
                    if (r.counts && r.counts[ak] != null) { delete r.counts[ak]; ch = true; }
                    if (r.countsA && r.countsA[ak] != null) { delete r.countsA[ak]; ch = true; }
                });
                if (ch) _lightQueueRow(r);
            });
            lightRenderList();
            lightRenderSum();
        }
        function lightFxChange(id, field, value) {
            var it = _lightFx.filter(function (f) { return f.id === id; })[0];
            if (!it) return;
            if (field === 'listPrice' || field === 'netPrice') it[field] = _lightNC(value);
            else if (field === 'lumen' || field === 'watt' || field === 'ra' || field === 'designQty') it[field] = _lightN(value);
            else if (field === 'ordered') it[field] = (value === true || value === 'true');
            else if (field === 'seigyo') it[field] = _lightSeigyoLabel(value);
            else it[field] = value;
            _lightQueueFx(it);
            if (field === 'kishu' || field === 'listPrice' || field === 'netPrice') lightRenderList();
            if (field === 'symbol' || field === 'bunrui' || field === 'watt' || field === 'lumen' || field === 'kishu' || field === 'kataban') lightRenderSum();
        }
        function _lightAccRow(it, a) {
            var total = LIGHT_COLS.length + 2;
            var cb = function (f) { return 'lightAccChange(\'' + it.id + '\',\'' + a.aid + '\',\'' + f + '\',this.value)'; };
            var rest = total - 13;
            var h = '<tr style="background:#fffde7;">';
            h += '<td class="light-fix" style="text-align:center;color:#f9a825;font-weight:bold;">└</td>';
            h += '<td colspan="4" style="white-space:nowrap;"><span style="color:#f57f17;font-weight:bold;font-size:0.7rem;margin-right:4px;">付属品</span>'
               + '<input type="text" style="width:auto;min-width:130px;" value="' + _lightEsc(a.name) + '" onchange="' + cb('name') + '" placeholder="名称（パネル等）"></td>';
            h += '<td colspan="3"><input type="text" value="' + _lightEsc(a.kataban) + '" onchange="' + cb('kataban') + '" placeholder="型番"></td>';
            h += '<td colspan="' + rest + '"></td>';
            h += '<td class="light-num" style="background:#e8f5e9;"><input type="text" inputmode="numeric" value="' + _lightFmt(a.listPrice) + '" onchange="' + cb('listPrice') + '"></td>';
            h += '<td class="light-num" style="background:#e8f5e9;"><input type="text" inputmode="numeric" value="' + _lightFmt(a.netPrice) + '" onchange="' + cb('netPrice') + '"></td>';
            h += '<td style="text-align:right;background:#e0f2f1;color:#00695c;font-weight:bold;">' + _lightRateTxt(a.listPrice, a.netPrice) + '</td>';
            h += '<td><input type="text" value="' + _lightEsc(a.remark) + '" onchange="' + cb('remark') + '" placeholder="備考"></td>';
            h += '<td style="text-align:center;"><button class="btn-delete" onclick="lightDelAcc(\'' + it.id + '\',\'' + a.aid + '\')">×</button></td>';
            return h + '</tr>';
        }
        function _lightHeadCells(tbl, idx) {
            var head = tbl.tHead;
            if (!head) return [];
            var grid = [], out = [];
            for (var r2 = 0; r2 < head.rows.length; r2++) {
                if (!grid[r2]) grid[r2] = [];
                var row = head.rows[r2], ci = 0;
                for (var c = 0; c < row.cells.length; c++) {
                    while (grid[r2][ci]) ci++;
                    var cell = row.cells[c];
                    var cs = cell.colSpan || 1, rs = cell.rowSpan || 1;
                    for (var i2 = 0; i2 < cs; i2++) {
                        for (var j2 = 0; j2 < rs; j2++) {
                            if (!grid[r2 + j2]) grid[r2 + j2] = [];
                            grid[r2 + j2][ci + i2] = cell;
                        }
                    }
                    ci += cs;
                }
            }
            for (var r3 = 0; r3 < grid.length; r3++) {
                var cx = grid[r3] ? grid[r3][idx] : null;
                if (cx && out.indexOf(cx) < 0) out.push(cx);
            }
            return out;
        }
        function _lightBodyGrid(body) {
            var grid = [];
            for (var r = 0; r < body.rows.length; r++) {
                if (!grid[r]) grid[r] = [];
                var row = body.rows[r], ci = 0;
                for (var c = 0; c < row.cells.length; c++) {
                    while (grid[r][ci]) ci++;
                    var cell = row.cells[c], cs = cell.colSpan || 1, rs = cell.rowSpan || 1;
                    for (var i2 = 0; i2 < cs; i2++) {
                        for (var j2 = 0; j2 < rs; j2++) {
                            if (!grid[r + j2]) grid[r + j2] = [];
                            grid[r + j2][ci + i2] = cell;
                        }
                    }
                    ci += cs;
                }
            }
            return grid;
        }
        function _lightFocusable(cell) {
            if (!cell) return null;
            var f = cell.querySelector('input:not([disabled]), select:not([disabled]), textarea:not([disabled])');
            return f || null;
        }
        function _lightFocusCell(tbl, ri, ci) {
            if (!tbl) return false;
            var body = tbl.tBodies[0];
            if (!body || ri < 0 || ri >= body.rows.length) return false;
            var grid = _lightBodyGrid(body);
            if (!grid[ri]) return false;
            var cell = grid[ri][ci];
            if (!cell) return false;
            var f = _lightFocusable(cell);
            if (!f) return false;
            f.focus();
            if (f.select) { try { f.select(); } catch (e5) {} }
            if (f.scrollIntoView) { try { f.scrollIntoView({ block: 'nearest', inline: 'nearest' }); } catch (e6) {} }
            return true;
        }
        function _lightArrowNav(tbl, e) {
            var k = e.key;
            if (k !== 'ArrowUp' && k !== 'ArrowDown' && k !== 'ArrowLeft' && k !== 'ArrowRight') return;
            if (e.ctrlKey || e.metaKey || e.altKey || e.isComposing) return;
            var el = e.target;
            if (!el || !el.tagName) return;
            var tag = el.tagName.toLowerCase();
            if (tag !== 'input' && tag !== 'select') return;
            var td = el.closest ? el.closest('td') : null;
            var body = tbl.tBodies[0];
            if (!td || !body || !body.contains(td)) return;
            if (k === 'ArrowLeft' || k === 'ArrowRight') {
                if (tag === 'input' && (el.type === 'text' || el.type === 'search' || el.type === 'tel')) {
                    var ss = null, se = null;
                    try { ss = el.selectionStart; se = el.selectionEnd; } catch (er) { ss = null; }
                    if (ss !== null) {
                        if (ss !== se) return;
                        if (k === 'ArrowLeft' && ss > 0) return;
                        if (k === 'ArrowRight' && ss < String(el.value).length) return;
                    }
                }
            }
            var grid = _lightBodyGrid(body);
            var ri = Array.prototype.indexOf.call(body.rows, td.parentElement);
            if (ri < 0 || !grid[ri]) return;
            var ci = -1;
            for (var i = 0; i < grid[ri].length; i++) { if (grid[ri][i] === td) { ci = i; break; } }
            if (ci < 0) return;
            var dr = (k === 'ArrowUp') ? -1 : (k === 'ArrowDown') ? 1 : 0;
            var dc = (k === 'ArrowLeft') ? -1 : (k === 'ArrowRight') ? 1 : 0;
            var nr = ri, nc = ci, guard = 0;
            while (guard++ < 500) {
                nr += dr; nc += dc;
                if (nr < 0 || nr >= body.rows.length) return;
                if (nc < 0) return;
                var g = grid[nr];
                if (!g) return;
                if (nc >= g.length) return;
                var cell = g[nc];
                if (!cell || cell === td) continue;
                var f = _lightFocusable(cell);
                if (f) {
                    e.preventDefault();
                    var tid = tbl.id, tr2 = nr, tc2 = nc;
                    _lightFocusCell(tbl, tr2, tc2);
                    setTimeout(function () {
                        var t2 = tid ? document.getElementById(tid) : null;
                        if (!t2) return;
                        var ae = document.activeElement;
                        if (ae && ae !== document.body && t2.contains(ae)) return;
                        _lightFocusCell(t2, tr2, tc2);
                    }, 0);
                    return;
                }
            }
        }
        function _lightClearCross(tbl) {
            Array.prototype.forEach.call(tbl.querySelectorAll('.cross-row, .cross-col, .cross-head'), function (e) {
                e.classList.remove('cross-row'); e.classList.remove('cross-col'); e.classList.remove('cross-head');
            });
        }
        function _lightBindCross(tblId) {
            var tbl = document.getElementById(tblId);
            if (!tbl || tbl._crossBound) return;
            tbl._crossBound = true;
            tbl.addEventListener('mouseover', function (e) {
                var td = e.target && e.target.closest ? e.target.closest('td') : null;
                if (!td) return;
                var body = tbl.tBodies[0];
                if (!body || !body.contains(td)) return;
                var idx = td.cellIndex, tr = td.parentElement;
                if (tr.classList.contains('cross-row') && td.classList.contains('cross-col')) return;
                _lightClearCross(tbl);
                tr.classList.add('cross-row');
                Array.prototype.forEach.call(body.rows, function (r) { if (r.cells[idx]) r.cells[idx].classList.add('cross-col'); });
                _lightHeadCells(tbl, idx).forEach(function (th) { th.classList.add('cross-head'); });
            });
            tbl.addEventListener('mouseleave', function () { _lightClearCross(tbl); });
            tbl.addEventListener('click', function (e) {
                var td = e.target && e.target.closest ? e.target.closest('td') : null;
                if (!td) return;
                var body = tbl.tBodies[0];
                if (!body || !body.contains(td)) return;
                if (e.target.closest && e.target.closest('button')) return;
                var ri = Array.prototype.indexOf.call(body.rows, td.parentElement);
                var ci = td.cellIndex;
                if (tbl._lock && tbl._lock.r === ri && tbl._lock.c === ci) tbl._lock = null;
                else tbl._lock = { r: ri, c: ci };
                _lightApplyLock(tbl);
            });
            tbl.addEventListener('keydown', function (e) { _lightArrowNav(tbl, e); });
            _lightApplyLock(tbl);
        }
        function _lightApplyLock(tbl) {
            if (!tbl) return;
            Array.prototype.forEach.call(tbl.querySelectorAll('.lock-row, .lock-col, .lock-head'), function (e) {
                e.classList.remove('lock-row'); e.classList.remove('lock-col'); e.classList.remove('lock-head');
            });
            var lk = tbl._lock;
            if (!lk) return;
            var body = tbl.tBodies[0];
            if (!body) return;
            var tr = body.rows[lk.r];
            if (!tr) { tbl._lock = null; return; }
            tr.classList.add('lock-row');
            Array.prototype.forEach.call(body.rows, function (r) { if (r.cells[lk.c]) r.cells[lk.c].classList.add('lock-col'); });
            _lightHeadCells(tbl, lk.c).forEach(function (th) { th.classList.add('lock-head'); });
        }
        function lightRenderList() {
            var thead = document.getElementById('lightThead');
            var tbody = document.getElementById('lightTbody');
            if (!thead || !tbody) return;
            var h = '<tr><th style="width:52px;">No</th>';
            LIGHT_COLS.forEach(function (c) { h += '<th style="min-width:' + c.w + 'px;">' + c.label + '</th>'; });
            h += '<th style="width:36px;">削除</th></tr>';
            thead.innerHTML = h;

            var el1 = document.getElementById('lightFilterBunrui');
            var el2 = document.getElementById('lightSearch');
            var fb = el1 ? el1.value : '';
            var q = (el2 ? el2.value : '').trim().toLowerCase();
            var list = _lightFx.filter(function (it) {
                if (fb && it.bunrui !== fb) return false;
                if (q) {
                    var s = (it.symbol + ' ' + it.kataban + ' ' + it.maker + ' ' + it.bodyNo + ' ' + it.kishu + ' ' + it.publicNo).toLowerCase();
                    if (s.indexOf(q) < 0) return false;
                }
                return true;
            });

            var b = '';
            list.forEach(function (it, i) {
                b += '<tr>';
                b += '<td class="light-fix" style="text-align:center;white-space:nowrap;">' + (i + 1)
                   + '<button class="light-ins" title="この行の下に器具行を挿入" onclick="lightInsertFixtureAfter(\'' + it.id + '\')">＋</button></td>';
                LIGHT_COLS.forEach(function (c) {
                    var v = it[c.f];
                    var cb = 'lightFxChange(\'' + it.id + '\',\'' + c.f + '\',this.value)';
                    if (c.t === 'master') {
                        var mlist = _lightMasters[c.m] || [];
                        var mval = v;
                        if (c.m === 'seigyo') { mlist = mlist.map(_lightSeigyoLabel); mval = _lightSeigyoLabel(v); }
                        b += '<td><select onchange="' + cb + '">' + _lightOpts(mlist, mval) + '</select></td>';
                    } else if (c.t === 'fixed') {
                        b += '<td><select onchange="' + cb + '">' + _lightOpts(c.opts, v) + '</select></td>';
                    } else if (c.t === 'check') {
                        b += '<td style="text-align:center;background:' + (v ? '#e8f5e9' : '') + ';"><input type="checkbox"' + (v ? ' checked' : '') + ' style="width:auto;" onchange="lightFxChange(\'' + it.id + '\',\'' + c.f + '\',this.checked)"></td>';
                    } else if (c.t === 'date') {
                        b += '<td style="background:' + (v ? '#e8f5e9' : '') + ';"><input type="date" value="' + _lightEsc(v) + '" onchange="' + cb + '"></td>';
                    } else if (c.t === 'cond') {
                        if (_lightIsDownlight(it)) {
                            b += '<td style="background:#e3f2fd;"><input type="text" value="' + _lightEsc(v) + '" onchange="' + cb + '"></td>';
                        } else {
                            b += '<td style="background:#f5f5f5;text-align:center;color:#bbb;" title="器種がダウンライトのときに入力できます">—</td>';
                        }
                    } else if (c.t === 'price') {
                        b += '<td class="light-num" style="background:#e8f5e9;"><input type="text" inputmode="numeric" value="' + _lightFmt(v) + '" onchange="' + cb + '"></td>';
                    } else if (c.t === 'calc') {
                        var cv0 = _lightCalcVal(it, c.f);
                        b += '<td style="text-align:right;background:' + (c.f === 'netRate' ? '#e0f2f1;color:#00695c;font-weight:bold;' : '#e8f5e9;' + (c.f === 'netAmt' ? 'font-weight:bold;' : '')) + '">' + ((c.f === 'netRate') ? cv0 : _lightY(cv0)) + '</td>';
                    } else if (c.t === 'num') {
                        b += '<td class="light-num"><input type="number" step="any" value="' + _lightEsc(v) + '" onchange="' + cb + '"></td>';
                    } else {
                        b += '<td' + (c.f === 'symbol' ? ' class="light-sym"' : '') + '><input type="text" value="' + _lightEsc(v) + '" onchange="' + cb + '"></td>';
                    }
                });
                b += '<td style="text-align:center;white-space:nowrap;">'
                   + '<button class="light-star" title="付属品（パネル等）の行を追加" onclick="lightAddAcc(\'' + it.id + '\')">＋付属</button> '
                   + '<button class="btn-delete" onclick="lightDeleteFixture(\'' + it.id + '\')">×</button></td>';
                b += '</tr>';
                (it.accessories || []).forEach(function (a) { b += _lightAccRow(it, a); });
            });
            tbody.innerHTML = b || '<tr><td colspan="' + (LIGHT_COLS.length + 2) + '" style="text-align:center;padding:1.2rem;color:#999;">「＋ 器具を追加」から登録してください</td></tr>';
            _lightBindCross('lightTable');
            _lightApplyLock(document.getElementById('lightTable'));
            var info = document.getElementById('lightListInfo');
            if (info) info.textContent = '表示 ' + list.length + ' 件 / 全 ' + _lightFx.length + ' 件';
        }

        /* ---------- 階 / 室名（質疑応答書タブの floor_rooms を共有） ---------- */
        function _lightFloorRooms() {
            try { if (typeof qaLoadFloorRooms === 'function') return qaLoadFloorRooms() || {}; } catch (e) {}
            return {};
        }
        function _lightHasFloorMaster() {
            var fr = _lightFloorRooms();
            return Object.keys(fr).length > 0;
        }
        function _lightFloorList() { return Object.keys(_lightFloorRooms()); }
        function _lightRoomList(floor) {
            var fr = _lightFloorRooms();
            return (floor && fr[floor]) ? fr[floor] : [];
        }

        /* ---------- 付属品（パネル等）の子行 ---------- */
        function lightAddAcc(id) {
            var it = _lightFx.filter(function (f) { return f.id === id; })[0];
            if (!it) return;
            if (!Array.isArray(it.accessories)) it.accessories = [];
            it.accessories.push({ aid: _lightUid('ac'), name: 'パネル', kataban: '', listPrice: 0, netPrice: 0, remark: '' });
            _lightUpsertFx(it);
            lightRenderList();
            lightRenderSum();
        }
        function lightDelAcc(id, aid) {
            var it = _lightFx.filter(function (f) { return f.id === id; })[0];
            if (!it || !Array.isArray(it.accessories)) return;
            it.accessories = it.accessories.filter(function (a) { return a.aid !== aid; });
            _lightUpsertFx(it);
            _lightRows.forEach(function (r) {
                var ch2 = false;
                if (r.counts && r.counts[aid] != null) { delete r.counts[aid]; ch2 = true; }
                if (r.countsA && r.countsA[aid] != null) { delete r.countsA[aid]; ch2 = true; }
                if (ch2) _lightQueueRow(r);
            });
            lightRenderList();
            lightRenderSum();
        }
        function lightAccChange(id, aid, field, value) {
            var it = _lightFx.filter(function (f) { return f.id === id; })[0];
            if (!it || !Array.isArray(it.accessories)) return;
            var a = it.accessories.filter(function (x) { return x.aid === aid; })[0];
            if (!a) return;
            a[field] = (field === 'listPrice' || field === 'netPrice') ? _lightNC(value) : value;
            _lightQueueFx(it);
            if (field === 'name') lightRenderSum();
            else if (field !== 'remark') lightRenderAgg();
            if (field === 'listPrice' || field === 'netPrice') lightRenderList();
        }

        /* ---------- 現場集計表（階×室名の拾い表） ---------- */
        function _lightSumCols() {
            var chk = document.getElementById('lightOnlyUsed');
            var sel = document.getElementById('lightSumFilterBunrui');
            var fb = sel ? sel.value : '';
            var cols = [];
            _lightFx.forEach(function (f) {
                if (fb && f.bunrui !== fb) return;
                cols.push({ key: f.id, label: f.symbol || '(記号なし)',
                            title: (f.kishu || '') + ' / ' + (f.kataban || ''), isAcc: false, f: f });
                (f.accessories || []).forEach(function (a) {
                    cols.push({ key: a.aid, label: (f.symbol || '') + ':' + (a.name || '付属'),
                                title: '付属品 ' + (a.name || '') + ' / ' + (a.kataban || ''), isAcc: true, f: f, a: a });
                });
            });
            if (chk && chk.checked) {
                cols = cols.filter(function (c) {
                    return _lightRows.some(function (r) { return _lightN(r.counts[c.key]) > 0 || _lightN((r.countsA || {})[c.key]) > 0; });
                });
            }
            return cols;
        }
        function _lightRowTotal(r, cols) {
            var n = 0, va = 0, lm = 0;
            cols.forEach(function (f) {
                var c = _lightN(r.counts[f.id]);
                if (c) { n += c; va += c * _lightN(f.watt); lm += c * _lightN(f.lumen); }
            });
            return { n: n, va: va, lm: lm };
        }
        function lightAddRow() {
            var maxNo = 0;
            _lightRows.forEach(function (r) { if ((r.no || 0) > maxNo) maxNo = r.no || 0; });
            var last = _lightRows[_lightRows.length - 1];
            var row = { id: _lightUid('lc'), no: maxNo + 1, floor: last ? last.floor : '', room: '', counts: {}, countsA: {}, ordered: false, orderedDate: '', remark: '' };
            _lightRows.push(row);
            _lightUpsertRow(row);
            lightRenderSum();
        }
        function lightInsertRowAfter(id) {
            var idx = -1;
            for (var i = 0; i < _lightRows.length; i++) { if (_lightRows[i].id === id) { idx = i; break; } }
            if (idx < 0) return;
            var base = _lightRows[idx];
            var row = { id: _lightUid('lc'), no: 0, floor: base.floor || '', room: '', counts: {}, countsA: {},
                        ordered: false, orderedDate: '', remark: '' };
            _lightRows.splice(idx + 1, 0, row);
            var changed = [];
            _lightRows.forEach(function (r, k) { if (r.no !== k + 1) { r.no = k + 1; changed.push(r); } });
            if (changed.indexOf(row) < 0) changed.push(row);
            _lightUpsertRowsBulk(changed);
            lightRenderSum();
        }
        function lightDeleteSumRow(id) {
            var r = _lightRows.filter(function (x) { return x.id === id; })[0];
            if (!r) return;
            if (!confirm('「' + (r.floor || '') + ' ' + (r.room || '(室名なし)') + '」の行を削除しますか？')) return;
            _lightRows = _lightRows.filter(function (x) { return x.id !== id; });
            _lightDeleteRowDB(id);
            lightRenderSum();
        }
        function _lightDupKey(fl, rm) { return String(fl || '').trim() + '\u0001' + String(rm || '').trim(); }
        function _lightDupCount() {
            var m = {};
            _lightRows.forEach(function (r) {
                if (!String(r.floor || '').trim() || !String(r.room || '').trim()) return;
                var k = _lightDupKey(r.floor, r.room);
                m[k] = (m[k] || 0) + 1;
            });
            return m;
        }
        function lightRowChange(id, field, value) {
            var r = _lightRows.filter(function (x) { return x.id === id; })[0];
            if (!r) return;
            if (field === 'floor' || field === 'room') {
                var nf = (field === 'floor') ? value : r.floor;
                var nr = (field === 'room') ? value : r.room;
                if (String(nf || '').trim() && String(nr || '').trim()) {
                    var dup = _lightRows.filter(function (x) {
                        return x.id !== r.id && _lightDupKey(x.floor, x.room) === _lightDupKey(nf, nr);
                    })[0];
                    if (dup) {
                        alert('同じ階・室名の行がすでに登録されています。\n\n　' + String(nf).trim() + '　' + String(nr).trim() + '\n\n重複する行は作成できません。既存の行に入力してください。');
                        lightRenderSum();
                        return;
                    }
                }
            }
            r[field] = (field === 'ordered') ? (value === true || value === 'true') : value;
            if (field === 'floor' && _lightRoomList(value).indexOf(r.room) < 0) r.room = '';
            _lightQueueRow(r);
            if (field === 'floor' || field === 'ordered') lightRenderSum();
        }
        function lightCntChange(rowId, fxId, value, kind) {
            var r = _lightRows.filter(function (x) { return x.id === rowId; })[0];
            if (!r) return;
            if (!r.counts) r.counts = {};
            if (!r.countsA) r.countsA = {};
            var store = (kind === 'a') ? r.countsA : r.counts;
            var n = _lightN(value);
            if (n > 0) store[fxId] = n; else delete store[fxId];
            _ccCellSet('lighting_counts', r.id, fxId, ((kind === 'a') ? 'a' : 'd'), n).then(function (ok) { if (!ok) _lightQueueRow(r); });
            _lightSyncDiff(r, fxId);
            lightRenderSumTotals();
            lightRenderAgg();
        }
        function _lightSyncDiff(r, key) {
            var el = document.querySelector('#lightSumTbody td[data-diff="' + r.id + '|' + key + '"]');
            if (!el) return;
            var d = _lightN((r.counts || {})[key]), a = _lightN((r.countsA || {})[key]);
            el.style.background = (a === d) ? '' : (a > d ? '#e8f5e9' : '#ffebee');
            el.style.fontWeight = (a === d) ? '' : 'bold';
        }
        function lightRenderSum() {
            var thead = document.getElementById('lightSumThead');
            var tbody = document.getElementById('lightSumTbody');
            if (!thead || !tbody) return;
            var cols = _lightSumCols();
            var useMaster = _lightHasFloorMaster();

            var h = '<tr><th rowspan="2" style="width:30px;"><input type="checkbox" id="lightSumAll" onchange="lightToggleAllRows(this.checked)" style="width:auto;" title="全選択"></th>'
                  + '<th rowspan="2" style="width:52px;">No</th><th rowspan="2" style="min-width:80px;">階</th><th rowspan="2" style="min-width:150px;">室名</th>';
            cols.forEach(function (c) {
                h += '<th colspan="2" style="min-width:88px;' + (c.isAcc ? 'background:#f9a825;' : '') + '" title="' + _lightEsc(c.title) + '">' + _lightEsc(c.label) + '</th>';
            });
            h += '<th rowspan="2" style="min-width:58px;background:#2e7d32;">注文済</th><th rowspan="2" style="min-width:92px;background:#2e7d32;">注文日</th>'
               + '<th rowspan="2" style="min-width:120px;">備考</th><th rowspan="2" style="width:36px;">削除</th></tr>';
            h += '<tr>';
            cols.forEach(function () {
                h += '<th class="sub-d" style="min-width:44px;">設計</th><th class="sub-a" style="min-width:44px;">実行</th>';
            });
            h += '</tr>';
            thead.innerHTML = h;

            var b = '';
            var dupMap = _lightDupCount();
            var dupTotal = 0;
            _lightRows.forEach(function (r, i) {
                var isDup = dupMap[_lightDupKey(r.floor, r.room)] > 1;
                if (isDup) dupTotal++;
                b += isDup ? '<tr class="light-dup" title="階・室名が重複しています">' : '<tr>';
                b += '<td style="text-align:center;"><input type="checkbox" class="light-rowsel" data-rid="' + r.id + '" style="width:auto;"></td>';
                b += '<td class="light-fix" style="text-align:center;white-space:nowrap;">' + (i + 1)
                   + '<button class="light-ins" title="この行の下に行を挿入" onclick="lightInsertRowAfter(\'' + r.id + '\')">＋</button></td>';
                if (useMaster) {
                    b += '<td><select onchange="lightRowChange(\'' + r.id + '\',\'floor\',this.value)">' + _lightOpts(_lightFloorList(), r.floor) + '</select></td>';
                    b += '<td><select onchange="lightRowChange(\'' + r.id + '\',\'room\',this.value)">' + _lightOpts(_lightRoomList(r.floor), r.room) + '</select></td>';
                } else {
                    b += '<td><input type="text" value="' + _lightEsc(r.floor) + '" onchange="lightRowChange(\'' + r.id + '\',\'floor\',this.value)"></td>';
                    b += '<td><input type="text" value="' + _lightEsc(r.room) + '" onchange="lightRowChange(\'' + r.id + '\',\'room\',this.value)"></td>';
                }
                cols.forEach(function (c) {
                    var cd = _lightN(r.counts[c.key]);
                    var ca = _lightN((r.countsA || {})[c.key]);
                    var diffBg = (ca === cd) ? '' : (ca > cd ? 'background:#e8f5e9;font-weight:bold;' : 'background:#ffebee;font-weight:bold;');
                    b += '<td class="light-cnt cell-d"' + (c.isAcc ? ' style="background:#fffde7;"' : '') + '><input type="number" min="0" step="1" value="' + (cd > 0 ? cd : '') + '" onchange="lightCntChange(\'' + r.id + '\',\'' + c.key + '\',this.value,\'d\')"></td>';
                    b += '<td class="light-cnt cell-a" data-diff="' + r.id + '|' + c.key + '" style="' + diffBg + '"><input type="number" min="0" step="1" value="' + (ca > 0 ? ca : '') + '" onchange="lightCntChange(\'' + r.id + '\',\'' + c.key + '\',this.value,\'a\')"></td>';
                });
                b += '<td style="text-align:center;background:' + (r.ordered ? '#e8f5e9' : '') + ';"><input type="checkbox"' + (r.ordered ? ' checked' : '') + ' style="width:auto;" onchange="lightRowChange(\'' + r.id + '\',\'ordered\',this.checked)"></td>';
                b += '<td style="background:' + (r.ordered ? '#e8f5e9' : '') + ';"><input type="date" value="' + _lightEsc(r.orderedDate) + '" onchange="lightRowChange(\'' + r.id + '\',\'orderedDate\',this.value)"></td>';
                b += '<td><input type="text" value="' + _lightEsc(r.remark) + '" onchange="lightRowChange(\'' + r.id + '\',\'remark\',this.value)"></td>';
                b += '<td style="text-align:center;"><button class="btn-delete" onclick="lightDeleteSumRow(\'' + r.id + '\')">×</button></td>';
                b += '</tr>';
            });
            tbody.innerHTML = b || '<tr><td colspan="' + (cols.length * 2 + 8) + '" style="text-align:center;padding:1.2rem;color:#999;">「＋ 行を追加」から階・室名を登録してください</td></tr>';

            lightRenderSumTotals();
            lightRenderAgg();
            _lightBindCross('lightSumTable');
            _lightApplyLock(document.getElementById('lightSumTable'));
            var info = document.getElementById('lightSumInfo');
            if (info) {
                info.textContent = _lightRows.length + ' 室 / 器具 ' + cols.length + ' 種';
                if (dupTotal > 0) { info.textContent += '　⚠ 階・室名の重複 ' + dupTotal + ' 行'; info.style.color = '#c62828'; }
                else { info.style.color = '#666'; }
                if (_lightHasActual === false) { info.textContent += '　⚠ 実行数量は未保存（DBに counts_actual 列が必要）'; info.style.color = '#c62828'; }
            }
        }
        function lightRenderSumTotals() {
            var tfoot = document.getElementById('lightSumTfoot');
            if (!tfoot) return;
            var cols = _lightSumCols();
            var f = '<tr class="light-total"><td colspan="4" style="text-align:center;">合計</td>';
            cols.forEach(function (c) {
                var sd = 0, sa = 0;
                _lightRows.forEach(function (r) { sd += _lightN(r.counts[c.key]); sa += _lightN((r.countsA || {})[c.key]); });
                f += '<td style="text-align:center;">' + (sd || '') + '</td>';
                f += '<td style="text-align:center;' + (sa === sd ? '' : (sa > sd ? 'color:#2e7d32;' : 'color:#c62828;')) + '">' + (sa || '') + '</td>';
            });
            f += '<td></td><td></td><td></td><td></td></tr>';
            tfoot.innerHTML = f;
        }

        /* ---------- 器具別集計 ---------- */
        function _lightAggData() {
            var sel = document.getElementById('lightSumFilterBunrui');
            var fb = sel ? sel.value : '';
            var out = [];
            _lightFx.forEach(function (f) {
                if (fb && f.bunrui !== fb) return;
                var n = 0, ordN = 0, dq = 0;
                _lightRows.forEach(function (r) {
                    dq += _lightN(r.counts[f.id]);
                    var c = _lightN((r.countsA || {})[f.id]);
                    n += c;
                    if (r.ordered) ordN += c;
                });
                var lp = _lightN(f.listPrice), np = _lightN(f.netPrice);
                out.push({ f: f, n: n, va: n * _lightN(f.watt), lm: n * _lightN(f.lumen),
                           dq: dq, diff: n - dq, ordN: ordN, rest: n - ordN, lpAmt: lp * n, npAmt: np * n, npAmtD: np * dq });
                (f.accessories || []).forEach(function (a) {
                    var q = 0, oq = 0, adq = 0;
                    _lightRows.forEach(function (r) {
                        adq += _lightN(r.counts[a.aid]);
                        var c = _lightN((r.countsA || {})[a.aid]);
                        q += c;
                        if (r.ordered) oq += c;
                    });
                    out.push({ acc: true, f: f, a: a, n: q, va: 0, lm: 0, dq: adq, diff: q - adq,
                               ordN: oq, rest: q - oq,
                               lpAmt: _lightN(a.listPrice) * q, npAmt: _lightN(a.netPrice) * q, npAmtD: _lightN(a.netPrice) * adq });
                });
            });
            return out;
        }
        function lightAggChange(id, field, value) {
            var it = _lightFx.filter(function (f) { return f.id === id; })[0];
            if (!it) return;
            it[field] = _lightN(value);
            _lightQueueFx(it);
            lightRenderAgg();
            lightRenderList();
        }
        function _lightY(v) { return v ? Math.round(v).toLocaleString() : ''; }
        function _lightQtyOf(key) {
            var n = 0;
            _lightRows.forEach(function (r) { n += _lightN((r.countsA || {})[key]); });
            return n;
        }
        function _lightNC(v) {
            var s = String(v == null ? '' : v).replace(/[,，\s]/g, '');
            try { s = toHankaku(s); } catch (e) {}
            var n = parseFloat(s);
            return isFinite(n) ? n : 0;
        }
        function _lightFmt(v) {
            var n = _lightN(v);
            return n ? n.toLocaleString() : '';
        }
        function _lightRateTxt(lp, np) {
            lp = _lightN(lp); np = _lightN(np);
            if (!lp || !np) return '';
            return (Math.round(np / lp * 1000) / 10) + '%';
        }
        function _lightCalcVal(it, f) {
            if (f === 'listAmt') return _lightN(it.listPrice) * _lightQtyOf(it.id);
            if (f === 'netAmt') return _lightN(it.netPrice) * _lightQtyOf(it.id);
            if (f === 'netRate') return _lightRateTxt(it.listPrice, it.netPrice);
            return '';
        }
        function _lightAggAccRow(x) {
            var a = x.a, f = x.f;
            var cb = function (fl) { return 'lightAccChange(\'' + f.id + '\',\'' + a.aid + '\',\'' + fl + '\',this.value)'; };
            return '<tr style="background:#fffde7;">'
                 + '<td style="text-align:center;color:#f9a825;font-weight:bold;">└</td>'
                 + '<td><span style="color:#f57f17;font-size:0.72rem;">付属</span> ' + _lightEsc(a.name) + '</td>'
                 + '<td>' + _lightEsc(a.kataban) + '</td>'
                 + '<td>' + _lightEsc(f.maker) + '</td>'
                 + '<td style="text-align:right;background:#efebe9;">' + (x.dq || '') + '</td>'
                 + '<td style="text-align:right;font-weight:bold;">' + (x.n || '') + '</td>'
                 + '<td style="text-align:right;' + (x.diff ? 'color:#c62828;font-weight:bold;' : 'color:#999;') + '">' + (x.diff ? (x.diff > 0 ? '+' + x.diff : x.diff) : '±0') + '</td>'
                 + '<td style="text-align:right;color:#2e7d32;">' + (x.ordN || '') + '</td>'
                 + '<td style="text-align:right;' + (x.rest > 0 ? 'color:#e65100;font-weight:bold;' : 'color:#999;') + '">' + (x.rest > 0 ? x.rest : (x.n ? '0' : '')) + '</td>'
                 + '<td style="text-align:right;background:#e0f2f1;">' + _lightY(_lightN(a.listPrice)) + '</td>'
                 + '<td style="text-align:right;background:#e0f2f1;">' + _lightY(x.lpAmt) + '</td>'
                 + '<td style="text-align:right;background:#e0f2f1;">' + _lightY(_lightN(a.netPrice)) + '</td>'
                 + '<td style="text-align:right;background:#eceff1;color:#455a64;">' + _lightY(x.npAmtD) + '</td>'
                 + '<td style="text-align:right;background:#e0f2f1;font-weight:bold;color:#00695c;">' + _lightY(x.npAmt) + '</td>'
                 + '</tr>';
        }
        function lightRenderAgg() {
            var thead = document.getElementById('lightAggThead');
            var tbody = document.getElementById('lightAggTbody');
            if (!thead || !tbody) return;
            thead.innerHTML = '<tr>'
                + '<th style="min-width:72px;">照会記号</th><th style="min-width:120px;">器種</th>'
                + '<th style="min-width:150px;">型番</th><th style="min-width:100px;">メーカー</th>'
                + '<th style="min-width:74px;background:#5d4037;">設計数量</th>'
                + '<th style="min-width:74px;background:#5d4037;">実行数量</th>'
                + '<th style="min-width:56px;background:#5d4037;">増減</th>'
                + '<th style="min-width:74px;background:#2e7d32;">注文済<br>数量</th>'
                + '<th style="min-width:62px;background:#2e7d32;">残</th>'
                + '<th style="min-width:84px;background:#00695c;">定価</th>'
                + '<th style="min-width:104px;background:#00695c;">定価金額</th>'
                + '<th style="min-width:84px;background:#00695c;">NET単価</th>'
                + '<th style="min-width:110px;background:#455a64;">設計NET金額</th>'
                + '<th style="min-width:104px;background:#00695c;">NET金額</th></tr>';

            var rows = _lightAggData();
            var b = '';
            var order = _lightBunruiList().concat(['']);
            var gN = 0, gVA = 0, gLM = 0, gDQ = 0, gLP = 0, gNP = 0, gOR = 0, gRE = 0, gND = 0;
            order.forEach(function (bn) {
                var grp = rows.filter(function (x) { return (x.f.bunrui || '') === bn; });
                if (!grp.length) return;
                var sN = 0, sVA = 0, sLM = 0, sDQ = 0, sLP = 0, sNP = 0, sOR = 0, sRE = 0, sND = 0;
                grp.forEach(function (x) {
                    sLP += x.lpAmt; sNP += x.npAmt; sND += (x.npAmtD || 0);
                    if (x.acc) { b += _lightAggAccRow(x); return; }
                    sN += x.n; sVA += x.va; sLM += x.lm; sDQ += x.dq; sOR += x.ordN; sRE += x.rest;
                    b += '<tr>'
                       + '<td style="text-align:center;font-weight:bold;">' + _lightEsc(x.f.symbol) + '</td>'
                       + '<td>' + _lightEsc(x.f.kishu) + '</td>'
                       + '<td>' + _lightEsc(x.f.kataban) + '</td>'
                       + '<td>' + _lightEsc(x.f.maker) + '</td>'
                       + '<td style="text-align:right;background:#efebe9;">' + (x.dq || '') + '</td>'
                       + '<td style="text-align:right;font-weight:bold;background:#efebe9;">' + (x.n || '') + '</td>'
                       + '<td style="text-align:right;background:#efebe9;' + (x.diff ? 'color:#c62828;font-weight:bold;' : 'color:#999;') + '">' + (x.diff ? (x.diff > 0 ? '+' + x.diff : x.diff) : '±0') + '</td>'
                       + '<td style="text-align:right;background:#e8f5e9;font-weight:bold;color:#2e7d32;">' + (x.ordN || '') + '</td>'
                       + '<td style="text-align:right;background:' + (x.rest > 0 ? '#fff3e0;color:#e65100;font-weight:bold;' : '#e8f5e9;color:#999;') + '">' + (x.rest > 0 ? x.rest : (x.n ? '0' : '')) + '</td>'
                       + '<td style="text-align:right;background:#e0f2f1;">' + _lightY(_lightN(x.f.listPrice)) + '</td>'
                       + '<td style="text-align:right;background:#e0f2f1;">' + _lightY(x.lpAmt) + '</td>'
                       + '<td style="text-align:right;background:#e0f2f1;">' + _lightY(_lightN(x.f.netPrice)) + '</td>'
                       + '<td style="text-align:right;background:#eceff1;color:#455a64;">' + _lightY(x.npAmtD) + '</td>'
                       + '<td style="text-align:right;background:#e0f2f1;font-weight:bold;color:#00695c;">' + _lightY(x.npAmt) + '</td>'
                       + '</tr>';
                });
                gN += sN; gVA += sVA; gLM += sLM; gDQ += sDQ; gLP += sLP; gNP += sNP; gOR += sOR; gRE += sRE; gND += sND;
                b += '<tr class="light-total"><td colspan="4" style="text-align:center;">' + (bn || '未分類') + ' 小計</td>'
                   + '<td style="text-align:right;">' + (sDQ || '') + '</td>'
                   + '<td style="text-align:right;">' + sN + '</td><td></td>'
                   + '<td style="text-align:right;color:#2e7d32;">' + (sOR || '') + '</td>'
                   + '<td style="text-align:right;' + (sRE > 0 ? 'color:#e65100;' : 'color:#999;') + '">' + (sRE > 0 ? sRE : '0') + '</td>'
                   + '<td></td>'
                   + '<td style="text-align:right;">' + _lightY(sLP) + '</td>'
                   + '<td></td>'
                   + '<td style="text-align:right;color:#455a64;">' + _lightY(sND) + '</td>'
                   + '<td style="text-align:right;">' + _lightY(sNP) + '</td>'
                   + '</tr>';
            });
            if (b) {
                b += '<tr class="light-total" style="border-top:2px solid #ef6c00;"><td colspan="4" style="text-align:center;">総合計</td>'
                   + '<td style="text-align:right;">' + (gDQ || '') + '</td>'
                   + '<td style="text-align:right;">' + gN + '</td>'
                   + '<td style="text-align:right;' + ((gN - gDQ) ? 'color:#c62828;' : 'color:#999;') + '">' + ((gN - gDQ) ? ((gN - gDQ) > 0 ? '+' + (gN - gDQ) : (gN - gDQ)) : '±0') + '</td>'
                   + '<td style="text-align:right;color:#2e7d32;">' + (gOR || '') + '</td>'
                   + '<td style="text-align:right;' + (gRE > 0 ? 'color:#e65100;' : 'color:#999;') + '">' + (gRE > 0 ? gRE : '0') + '</td>'
                   + '<td></td>'
                   + '<td style="text-align:right;">' + _lightY(gLP) + '</td>'
                   + '<td></td>'
                   + '<td style="text-align:right;color:#455a64;">' + _lightY(gND) + '</td>'
                   + '<td style="text-align:right;color:#00695c;">' + _lightY(gNP) + '</td>'
                   + '</tr>';
            }
            tbody.innerHTML = b || '<tr><td colspan="14" style="text-align:center;padding:1rem;color:#999;">器具を登録すると集計されます</td></tr>';
        }

        /* ---------- CSV ---------- */
        function _lightCsvCell(v) {
            var s = String(v == null ? '' : v);
            return (s.indexOf(',') >= 0 || s.indexOf('"') >= 0 || s.indexOf('\n') >= 0) ? '"' + s.replace(/"/g, '""') + '"' : s;
        }
        function _lightDownload(name, text) {
            var blob = new Blob(['﻿' + text], { type: 'text/csv;charset=utf-8' });
            var url = URL.createObjectURL(blob);
            var a = document.createElement('a');
            a.href = url; a.download = name; a.style.display = 'none';
            document.body.appendChild(a); a.click(); document.body.removeChild(a);
            setTimeout(function () { URL.revokeObjectURL(url); }, 30000);
        }
        function _lightProjName() {
            try {
                var list = (typeof projectGetList === 'function') ? projectGetList() : [];
                var cur = projectGetCurrent();
                var p = list.filter(function (x) { return x.id === cur; })[0];
                return p ? p.name : '';
            } catch (e) { return ''; }
        }
        function lightExportCsv() {
            var lines = [];
            lines.push(['No'].concat(LIGHT_COLS.map(function (c) { return c.label; })).map(_lightCsvCell).join(','));
            _lightFx.forEach(function (it, i) {
                lines.push([i + 1].concat(LIGHT_COLS.map(function (c) { return (c.t === 'check') ? (it[c.f] ? '○' : '') : (c.t === 'calc') ? _lightCalcVal(it, c.f) : it[c.f]; })).map(_lightCsvCell).join(','));
            });
            _lightDownload('照明器具一覧_' + _lightProjName() + '.csv', lines.join('\n'));
        }
        function lightExportSumCsv() {
            var cols = _lightSumCols();
            var lines = [];
            lines.push(['No', '階', '室名'].concat([].concat.apply([], cols.map(function (c) { return [c.label + '(設計)', c.label + '(実行)']; }))).concat(['注文済', '注文日', '備考']).map(_lightCsvCell).join(','));
            _lightRows.forEach(function (r, i) {
                var row = [i + 1, r.floor, r.room].concat([].concat.apply([], cols.map(function (c) { return [_lightN(r.counts[c.key]) || '', _lightN((r.countsA || {})[c.key]) || '']; }))).concat([r.ordered ? '○' : '', r.orderedDate, r.remark]);
                lines.push(row.map(_lightCsvCell).join(','));
            });
            var tot = ['', '', '合計'];
            cols.forEach(function (c) {
                var sd = 0, sa = 0;
                _lightRows.forEach(function (r) { sd += _lightN(r.counts[c.key]); sa += _lightN((r.countsA || {})[c.key]); });
                tot.push(sd || ''); tot.push(sa || '');
            });
            tot.push('', '', '');
            lines.push(tot.map(_lightCsvCell).join(','));
            lines.push('');
            lines.push(['照会記号', '器種', '型番', 'メーカー', '設計数量', '実行数量', '増減', '注文済数量', '残', '定価', '定価金額', 'NET単価', '設計NET金額', 'NET金額'].map(_lightCsvCell).join(','));
            _lightAggData().forEach(function (x) {
                lines.push([x.f.symbol, x.f.kishu, x.f.kataban, x.f.maker,
                            x.dq || '', x.n, x.diff, x.ordN, x.rest,
                            _lightN(x.f.listPrice) || '', x.lpAmt || '', _lightN(x.f.netPrice) || '', x.npAmtD || '', x.npAmt || ''].map(_lightCsvCell).join(','));
            });
            _lightDownload('照明器具集計表_' + _lightProjName() + '.csv', lines.join('\n'));
        }


        /* ---------- 注文書（拾い表の行を選択して出力） ---------- */
        var LIGHT_ORDER_KEY = 'elecCalc:lightOrderHeader';
        function _lightOrderHeader() {
            try { return JSON.parse(localStorage.getItem(LIGHT_ORDER_KEY) || '{}') || {}; } catch (e) { return {}; }
        }
        function _lightSaveOrderHeader(h) {
            try { localStorage.setItem(LIGHT_ORDER_KEY, JSON.stringify(h)); } catch (e) {}
        }
        function _lightWcSettings() {
            var s = null;
            try { if (typeof wcLoadSettings === 'function') s = wcLoadSettings(); } catch (e) {}
            if (!s) s = {};
            return {
                tantou: (s.tantou && s.tantou.length) ? s.tantou : ['望月勇希', '望月太雅'],
                atesaki: (s.atesaki && s.atesaki.length) ? s.atesaki : ['すみや電器　黒川様', '因幡電機　鈴木様', '正電社　山田様']
            };
        }
        function lightToggleAllRows(on) {
            document.querySelectorAll('#lightSumTbody input.light-rowsel').forEach(function (cb) { cb.checked = !!on; });
        }
        function _lightSelectedRowIds() {
            return Array.from(document.querySelectorAll('#lightSumTbody input.light-rowsel:checked')).map(function (cb) { return cb.getAttribute('data-rid'); });
        }
        function _lightOrderLines(rowIds) {
            var rows = _lightRows.filter(function (r) { return rowIds.indexOf(r.id) >= 0; });
            var out = [];
            _lightFx.forEach(function (f) {
                var n = 0, places = [];
                rows.forEach(function (r) {
                    var c = _lightN((r.countsA || {})[f.id]);
                    if (c > 0) { n += c; places.push(((r.floor || '') + ' ' + (r.room || '')).trim()); }
                });
                if (n > 0) out.push({ f: f, n: n, unit: '台', places: places });
                (f.accessories || []).forEach(function (a) {
                    var q = 0, ap = [];
                    rows.forEach(function (r) {
                        var c = _lightN((r.countsA || {})[a.aid]);
                        if (c > 0) { q += c; ap.push(((r.floor || '') + ' ' + (r.room || '')).trim()); }
                    });
                    if (q <= 0) return;
                    out.push({
                        acc: true,
                        f: { symbol: f.symbol, publicNo: '', kishu: '（付属）' + (a.name || ''), bunrui: f.bunrui,
                             maker: f.maker, kataban: a.kataban || '', bodyNo: '', barNo: '', ledPower: '', embedSize: '',
                             seigyo: '', voltage: '', lumen: 0, watt: 0, ra: 0, kelvin: '' },
                        n: q, unit: '枚', places: ap
                    });
                });
            });
            return out;
        }
        function lightOpenOrderDialog() {
            var ids = _lightSelectedRowIds();
            if (!ids.length) { alert('拾い表の行を選択してください（左端のチェックボックス）。'); return; }
            var lines = _lightOrderLines(ids);
            if (!lines.length) { alert('選択した行に台数の入った器具がありません。'); return; }
            lightCloseOrderDialog();
            var st = _lightWcSettings();
            var h = _lightOrderHeader();
            var _smPs2 = (typeof loadProjectSettings === 'function') ? loadProjectSettings() : {};
            if (_smPs2.koujiName) h.koujiName = _smPs2.koujiName;
            if (_smPs2.koujiNo) h.koujiNo = _smPs2.koujiNo;
            if (!h.koujiName) h.koujiName = _lightProjName();

            var body = '<div style="font-size:15px;font-weight:bold;color:#ef6c00;margin-bottom:10px;">注文書の作成（' + ids.length + ' 室 / ' + lines.length + ' 品目）</div>';
            body += '<div style="display:flex;gap:12px;flex-wrap:wrap;margin-bottom:10px;font-size:0.82rem;">';
            body += '<div>宛先：<select id="lightOrdAtesaki" style="font-size:0.82rem;min-width:190px;">' + _lightOpts(st.atesaki, h.atesaki || st.atesaki[0]) + '</select></div>';
            body += '<div>担当：<select id="lightOrdTantou" style="font-size:0.82rem;min-width:130px;">' + _lightOpts(st.tantou, h.tantou || st.tantou[0]) + '</select></div>';
            body += '<div>工事件名：<input type="text" id="lightOrdKojiName" value="' + _lightEsc(h.koujiName || '') + '" style="font-size:0.82rem;width:210px;"></div>';
            body += '<div>工事番号：<input type="text" id="lightOrdKojiNo" value="' + _lightEsc(h.koujiNo || '') + '" style="font-size:0.82rem;width:130px;"></div>';
            body += '</div>';
            body += '<div style="font-size:0.78rem;color:#666;margin-bottom:4px;">※ 宛先・担当のリストは「弱電幹線」タブの注文書設定と共有しています。数量はここで直接直せます。</div>';
            body += '<div style="max-height:44vh;overflow:auto;border:1px solid #ddd;"><table class="light-table"><thead><tr>'
                 + '<th style="width:34px;"><input type="checkbox" id="lightOrdAll" checked style="width:auto;"></th>'
                 + '<th style="min-width:66px;">照会記号</th><th style="min-width:110px;">器種</th><th style="min-width:90px;">メーカー</th>'
                 + '<th style="min-width:130px;">型番</th><th style="min-width:110px;">本体品番</th><th style="min-width:110px;">ライトバー品番</th>'
                 + '<th style="min-width:90px;">制御</th><th style="min-width:58px;">数量</th><th style="min-width:46px;">単位</th><th style="min-width:150px;">摘要（設置場所）</th></tr></thead><tbody>';
            lines.forEach(function (x, i) {
                var place = x.places.join('、');
                body += '<tr>'
                     + '<td style="text-align:center;"><input type="checkbox" class="light-ordsel" data-i="' + i + '" checked style="width:auto;"></td>'
                     + '<td style="text-align:center;font-weight:bold;">' + _lightEsc(x.f.symbol) + '</td>'
                     + '<td>' + _lightEsc(x.f.kishu) + '</td><td>' + _lightEsc(x.f.maker) + '</td>'
                     + '<td>' + _lightEsc(x.f.kataban) + '</td><td>' + _lightEsc(x.f.bodyNo) + '</td><td>' + _lightEsc(x.f.barNo) + '</td>'
                     + '<td>' + _lightEsc(x.f.seigyo) + '</td>'
                     + '<td><input type="number" min="0" class="light-ordqty" data-i="' + i + '" value="' + x.n + '" style="text-align:right;"></td>'
                     + '<td style="text-align:center;">' + _lightEsc(x.unit || '台') + '</td>'
                     + '<td><input type="text" class="light-ordnote" data-i="' + i + '" value="' + _lightEsc(place) + '"></td>'
                     + '</tr>';
            });
            body += '</tbody></table></div>';
            body += '<div style="text-align:right;margin-top:12px;">'
                 + '<button class="btn-action" onclick="lightCloseOrderDialog()" style="margin-right:8px;">キャンセル</button>'
                 + '<button class="btn-action" style="background:#e53935;color:#fff;" onclick="lightDoExportOrder()">📄 注文書を出力</button></div>';

            var mask = document.createElement('div');
            mask.id = 'lightOrderMask';
            mask.style.cssText = 'position:fixed;inset:0;background:rgba(0,0,0,0.45);z-index:10000;display:flex;align-items:center;justify-content:center;';
            var box = document.createElement('div');
            box.style.cssText = 'background:#fff;border-radius:6px;padding:16px;width:94%;max-width:1100px;max-height:88vh;overflow:auto;';
            box.innerHTML = body;
            mask.appendChild(box);
            mask.addEventListener('click', function (e) { if (e.target === mask) lightCloseOrderDialog(); });
            document.body.appendChild(mask);
            window.__lightOrderLines = lines;
            window.__lightOrderRowIds = ids;
            var all = document.getElementById('lightOrdAll');
            if (all) all.addEventListener('change', function () {
                document.querySelectorAll('#lightOrderMask input.light-ordsel').forEach(function (cb) { cb.checked = all.checked; });
            });
        }
        function lightCloseOrderDialog() {
            var m = document.getElementById('lightOrderMask');
            if (m && m.parentNode) m.parentNode.removeChild(m);
        }
        function lightDoExportOrder() {
            var lines = window.__lightOrderLines || [];
            var picked = [];
            document.querySelectorAll('#lightOrderMask input.light-ordsel:checked').forEach(function (cb) {
                var i = Number(cb.getAttribute('data-i'));
                var x = lines[i];
                if (!x) return;
                var q = document.querySelector('#lightOrderMask input.light-ordqty[data-i="' + i + '"]');
                var nt = document.querySelector('#lightOrderMask input.light-ordnote[data-i="' + i + '"]');
                picked.push({ f: x.f, n: _lightN(q ? q.value : x.n), unit: x.unit || '台', acc: !!x.acc, note: nt ? nt.value : '' });
            });
            if (!picked.length) { alert('出力する品目を選択してください。'); return; }

            var atesaki = (document.getElementById('lightOrdAtesaki') || {}).value || '';
            var tantou = (document.getElementById('lightOrdTantou') || {}).value || '';
            var koujiName = (document.getElementById('lightOrdKojiName') || {}).value || '';
            var koujiNo = (document.getElementById('lightOrdKojiNo') || {}).value || '';
            _lightSaveOrderHeader({ atesaki: atesaki, tantou: tantou, koujiName: koujiName, koujiNo: koujiNo });

            var d = new Date();
            var dateStr = d.getFullYear() + '年' + (d.getMonth() + 1) + '月' + d.getDate() + '日';
            var totalQty = 0;
            picked.forEach(function (p) { totalQty += _lightN(p.n); });

            var css = '*{box-sizing:border-box;}'
                + '@page{size:210mm 297mm;margin:14mm 11mm;}'
                + "body{font-family:'Yu Gothic','Meiryo','Hiragino Kaku Gothic ProN',sans-serif;font-size:9pt;color:#111;margin:0;padding:0;width:188mm;}"
                + '.bar{margin-bottom:6mm;}'
                + '.ttl{text-align:center;font-size:19pt;font-weight:700;letter-spacing:10px;margin:0 0 1mm 0;}'
                + '.ttl-rule{width:52mm;height:1px;background:#111;margin:0 auto 6mm auto;}'
                + '.head{display:flex;justify-content:space-between;align-items:flex-start;gap:8mm;margin-bottom:5mm;}'
                + '.to{flex:1;}'
                + '.to-name{font-size:13pt;font-weight:700;border-bottom:1.2px solid #111;padding:0 6mm 1.5mm 1mm;display:inline-block;min-width:70mm;}'
                + '.meta{margin-top:4mm;font-size:9pt;line-height:1.85;}'
                + '.meta b{display:inline-block;width:22mm;font-weight:600;letter-spacing:1px;}'
                + '.lead{margin-top:4mm;font-size:9.5pt;}'
                + '.from{width:66mm;font-size:8.2pt;line-height:1.7;text-align:left;}'
                + '.from .date{text-align:right;font-size:9pt;margin-bottom:2.5mm;}'
                + '.from .co{font-size:10.5pt;font-weight:700;margin-bottom:0.8mm;}'
                + '.from .tanto{margin-top:1.5mm;padding-top:1.5mm;border-top:1px dotted #999;}'
                + 'table{width:100%;border-collapse:collapse;font-size:8pt;table-layout:fixed;}'
                + 'thead th{background:#ececec;border:0.6px solid #555;padding:2mm 1mm;font-weight:700;text-align:center;line-height:1.3;}'
                + 'tbody td{border:0.6px solid #777;padding:1.6mm 1.2mm;height:7.6mm;vertical-align:middle;word-break:break-all;line-height:1.35;}'
                + 'tbody tr:nth-child(even) td{background:#fafafa;}'
                + 'tbody tr.empty td{height:7.6mm;}'
                + 'td.c{text-align:center;} td.r{text-align:right;padding-right:2mm;}'
                + '.sym{font-weight:700;font-size:9pt;}'
                + '.mk{color:#555;font-size:7pt;display:block;}'
                + '.nm{font-weight:600;}'
                + 'tfoot td{border:0.6px solid #555;background:#f2f2f2;font-weight:700;padding:2mm 1mm;}'
                + '.note{margin-top:5mm;border:0.6px solid #777;min-height:22mm;padding:2mm;font-size:8pt;}'
                + '.note-h{font-weight:700;margin-bottom:1.5mm;}'
                + '.end{text-align:right;margin-top:3mm;font-size:9pt;letter-spacing:2px;}'
                + '@media print{.noprint{display:none;}}'
                + '@media screen{body{margin:10mm auto;padding:12mm;background:#fff;box-shadow:0 0 14px rgba(0,0,0,0.18);}html{background:#e9e9e9;}}';

            var th = '<tr>'
                + '<th rowspan="2" style="width:8mm;">No.</th>'
                + '<th rowspan="2" style="width:15mm;">照会<br>記号</th>'
                + '<th rowspan="2" style="width:32mm;">品　名</th>'
                + '<th colspan="3">品　番</th>'
                + '<th rowspan="2" style="width:18mm;">制　御</th>'
                + '<th rowspan="2" style="width:13mm;">数量</th>'
                + '<th rowspan="2" style="width:9mm;">単位</th>'
                + '<th rowspan="2">摘　要</th></tr>'
                + '<tr><th style="width:27mm;">型　番</th><th style="width:22mm;">本体品番</th><th style="width:22mm;">ライトバー品番</th></tr>';

            var rows = '';
            picked.forEach(function (p, i) {
                var mk = p.f.maker ? '<span class="mk">' + _lightEsc(p.f.maker) + '</span>' : '';
                rows += '<tr>'
                     + '<td class="c">' + (i + 1) + '</td>'
                     + '<td class="c sym">' + _lightEsc(p.f.symbol) + '</td>'
                     + '<td' + (p.acc ? ' style="padding-left:4mm;"' : '') + '>' + mk + '<span class="nm">' + _lightEsc(p.f.kishu) + '</span></td>'
                     + '<td>' + _lightEsc(p.f.kataban) + '</td>'
                     + '<td>' + _lightEsc(p.f.bodyNo) + '</td>'
                     + '<td>' + _lightEsc(p.f.barNo) + '</td>'
                     + '<td>' + _lightEsc(p.f.seigyo) + '</td>'
                     + '<td class="r">' + p.n + '</td>'
                     + '<td class="c">' + _lightEsc(p.unit || '台') + '</td>'
                     + '<td>' + _lightEsc(p.note) + '</td></tr>';
            });
            var blank = Math.max(0, 16 - picked.length);
            for (var k = 0; k < blank; k++) {
                rows += '<tr class="empty"><td class="c">' + (picked.length + k + 1) + '</td>'
                     + '<td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>';
            }
            var tfoot = '<tr><td colspan="7" class="c">合　計</td>'
                     + '<td class="r">' + totalQty + '</td><td class="c">台</td>'
                     + '<td class="c">' + picked.length + ' 品目</td></tr>';

            var html = '<html><head><meta charset="utf-8"><title>注文書</title><style>' + css + '</style></head>'
                + '<body onload="setTimeout(function(){window.print();},400);">'
                + '<div class="ttl">注　文　書</div><div class="ttl-rule"></div>'
                + '<div class="head">'
                +   '<div class="to">'
                +     '<div class="to-name">' + _lightEsc(atesaki) + '</div><span style="font-size:11pt;margin-left:2mm;">御中</span>'
                +     '<div class="meta"><div><b>工事件名</b>：' + _lightEsc(koujiName) + '</div>'
                +       '<div><b>工事番号</b>：' + _lightEsc(koujiNo) + '</div></div>'
                +     '<div class="lead">下記の通り注文いたします。</div>'
                +   '</div>'
                +   '<div class="from">'
                +     '<div class="date">作成日：' + dateStr + '</div>'
                +     '<div class="co">エル・エル・イー電気株式会社</div>'
                +     '<div>〒424-0008　静岡市清水区押切８６０－５８</div>'
                +     '<div>TEL：054-346-2910　FAX：054-340-8022</div>'
                +     '<div class="tanto">担当：' + _lightEsc(tantou) + '</div>'
                +   '</div>'
                + '</div>'
                + '<table><thead>' + th + '</thead><tbody>' + rows + '</tbody><tfoot>' + tfoot + '</tfoot></table>'
                + '<div class="note"><div class="note-h">備　考</div></div>'
                + '<div class="end">以　上</div>'
                + '</body></html>';

            try {
                var blob = new Blob([html], { type: 'text/html;charset=utf-8' });
                var url = URL.createObjectURL(blob);
                var a = document.createElement('a');
                a.href = url; a.target = '_blank'; a.rel = 'noopener noreferrer'; a.style.display = 'none';
                document.body.appendChild(a); a.click(); document.body.removeChild(a);
                setTimeout(function () { URL.revokeObjectURL(url); }, 120000);
            } catch (e) { console.error('lightDoExportOrder error:', e); }

            var stamp = d.getFullYear() + '-' + ('0' + (d.getMonth() + 1)).slice(-2) + '-' + ('0' + d.getDate()).slice(-2);
            var oids = window.__lightOrderRowIds || [];
            _lightRows.forEach(function (r) {
                if (oids.indexOf(r.id) < 0) return;
                r.ordered = true;
                r.orderedDate = stamp;
                _lightUpsertRow(r);
            });
            lightRenderSum();
            lightCloseOrderDialog();
        }

        /* ---------- 印刷 / PDF ---------- */
        function lightPrint() {
            if (!_lightFx.length) { alert('照明器具が登録されていません。'); return; }
            var cols = _lightSumCols();
            var d = new Date();
            var ymd = d.getFullYear() + '年' + (d.getMonth() + 1) + '月' + d.getDate() + '日';
            var pname = _lightProjName();

            var css = 'body{font-family:"Yu Gothic","Meiryo",sans-serif;margin:0;padding:8mm;color:#000;}'
                + 'h2{font-size:14pt;margin:0 0 2mm;text-align:center;}'
                + '.hd{display:flex;justify-content:space-between;font-size:9pt;margin-bottom:3mm;}'
                + 'table{border-collapse:collapse;width:100%;font-size:8pt;margin-bottom:6mm;}'
                + 'th,td{border:1px solid #333;padding:1.2mm 1mm;}'
                + 'th{background:#eee;text-align:center;font-weight:bold;}'
                + 'td.c{text-align:center;} td.r{text-align:right;}'
                + 'tr.tot td{background:#f4f4f4;font-weight:bold;}'
                + '.pb{page-break-before:always;}'
                + '@page{size:297mm 210mm;margin:8mm;}'
                + '@media print{.noprint{display:none;}}';

            var h = '<html><head><meta charset="utf-8"><title>照明器具集計表</title><style>' + css + '</style></head><body>';
            h += '<div class="noprint" style="text-align:right;margin-bottom:3mm;"><button onclick="window.print()" style="padding:6px 18px;font-size:11pt;cursor:pointer;">印刷 / PDF保存</button></div>';

            h += '<h2>照明器具 集計表（拾い表）</h2>';
            h += '<div style="font-size:8pt;text-align:right;margin-bottom:1mm;">数量は実行数量。括弧内は設計数量（相違がある場合のみ表示）</div>';
            h += '<div class="hd"><span>工事名：' + _lightEsc(pname) + '</span><span>作成日：' + ymd + '</span></div>';
            h += '<table><thead><tr><th style="width:8mm;">No</th><th style="width:18mm;">階</th><th style="width:32mm;">室名</th>';
            cols.forEach(function (c) { h += '<th>' + _lightEsc(c.label) + '</th>'; });
            h += '<th style="width:28mm;">備考</th></tr></thead><tbody>';
            _lightRows.forEach(function (r, i) {
                h += '<tr><td class="c">' + (i + 1) + '</td><td class="c">' + _lightEsc(r.floor) + '</td><td>' + _lightEsc(r.room) + '</td>';
                cols.forEach(function (col) {
                    var cd = _lightN(r.counts[col.key]), ca = _lightN((r.countsA || {})[col.key]);
                    var txt = '';
                    if (ca || cd) txt = (ca === cd) ? String(ca) : (ca + '<span style="font-size:6.5pt;color:#666;">(' + cd + ')</span>');
                    h += '<td class="c">' + txt + '</td>';
                });
                h += '<td>' + _lightEsc(r.remark) + '</td></tr>';
            });
            var tf = '<tr class="tot"><td colspan="3" class="c">合計</td>';
            cols.forEach(function (c) {
                var sd = 0, sa = 0;
                _lightRows.forEach(function (r) { sd += _lightN(r.counts[c.key]); sa += _lightN((r.countsA || {})[c.key]); });
                tf += '<td class="c">' + (sa || sd ? ((sa === sd) ? sa : (sa + '<span style="font-size:6.5pt;color:#666;">(' + sd + ')</span>')) : '') + '</td>';
            });
            tf += '<td></td></tr>';
            h += tf + '</tbody></table>';

            h += '<div class="pb"></div>';
            h += '<h2>照明器具 一覧 / 器具別集計</h2>';
            h += '<div class="hd"><span>工事名：' + _lightEsc(pname) + '</span><span>作成日：' + ymd + '</span></div>';
            h += '<table><thead><tr><th>照会記号</th><th>公共施設番号</th><th>器種</th><th>分類</th><th>メーカー</th><th>型番</th><th>本体品番</th><th>ライトバー品番</th><th>LED電源部</th><th>埋込寸法</th><th>制御</th><th>電圧</th><th>光束(lm)</th><th>電力(VA)</th><th>Ra</th><th>色温度(K)</th><th>総台数</th><th>合計VA</th></tr></thead><tbody>';
            var aN = 0, aVA = 0;
            _lightAggData().forEach(function (x) {
                aN += x.n; aVA += x.va;
                h += '<tr><td class="c">' + _lightEsc(x.f.symbol) + '</td><td class="c">' + _lightEsc(x.f.publicNo) + '</td><td>' + _lightEsc(x.f.kishu) + '</td>'
                   + '<td class="c">' + _lightEsc(x.f.bunrui) + '</td><td>' + _lightEsc(x.f.maker) + '</td>'
                   + '<td>' + _lightEsc(x.f.kataban) + '</td><td>' + _lightEsc(x.f.bodyNo) + '</td><td>' + _lightEsc(x.f.barNo) + '</td><td>' + _lightEsc(x.f.ledPower) + '</td><td class="c">' + _lightEsc(x.f.embedSize) + '</td>'
                   + '<td class="c">' + _lightEsc(x.f.seigyo) + '</td><td class="c">' + _lightEsc(x.f.voltage) + '</td>'
                   + '<td class="r">' + (_lightN(x.f.lumen) ? _lightN(x.f.lumen).toLocaleString() : '') + '</td>'
                   + '<td class="r">' + (_lightN(x.f.watt) || '') + '</td><td class="r">' + (_lightN(x.f.ra) || '') + '</td>'
                   + '<td class="c">' + _lightEsc(x.f.kelvin) + '</td><td class="r">' + (x.n || '') + '</td>'
                   + '<td class="r">' + (x.va ? x.va.toLocaleString() : '') + '</td></tr>';
            });
            h += '<tr class="tot"><td colspan="16" class="c">総合計</td><td class="r">' + aN + '</td><td class="r">' + aVA.toLocaleString() + '</td></tr>';
            h += '</tbody></table></body></html>';

            try {
                var blob = new Blob([h], { type: 'text/html;charset=utf-8' });
                var url = URL.createObjectURL(blob);
                var a = document.createElement('a');
                a.href = url; a.target = '_blank'; a.rel = 'noopener noreferrer'; a.style.display = 'none';
                document.body.appendChild(a); a.click(); document.body.removeChild(a);
                setTimeout(function () { URL.revokeObjectURL(url); }, 120000);
            } catch (e) { console.error('lightPrint error:', e); }
        }

    </script>
</body>
</html>
